File: `ch21-24_electrical-solar-hvac-smart.md`

Answers to Wave 3 research questions for: Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power; Solar, Battery, and Energy Independence; HVAC, Ventilation, Humidity, and Air Quality; Smart Home, Network, Security, and Local Automation. Source questions from `research_questions_revision7.md`. Prepared per `_ANSWERING_BRIEF.md`. The Plumbing: DWV and Electrical: Service, Panels, Grounding, and Load Planning chapters were answered separately in `ch19-24_mep-energy.md` and are not repeated here; where an item in this file duplicates content already settled there (mainly the NEC 705 busbar/interconnection and NEC 702.5 transfer-equipment items that appear under more than one chapter heading), this file gives the full answer for completeness but cross-references the prior file rather than re-deriving it from scratch.

**Note on a discrepancy found while researching this file:** `ch19-24_mep-energy.md`, Electrical: Service, Panels, Grounding, and Load Planning, item 2, states that NEC 230.67 (whole-dwelling surge protection) is now mandatory in Oregon. The Oregon-specific amendment table checked directly for this file (`23oesc-table1-E.pdf`, the official Table 1-E of amendments to the 2023 NEC as adopted in the OESC) lists **230.67 Surge Protection: "Not adopted by the State of Oregon,"** and the same table shows the parallel feeder/other-structure surge-protection sections (215.18, 225.42) also **not adopted**. This means Oregon has struck the 2023 NEC's mandatory whole-service SPD requirement entirely, not merely amended it — a whole-house SPD is good and widely recommended practice in Oregon, and remains directly relevant to protecting a rural well pump and electronics from lightening/utility surges, but it is not a live Oregon code mandate the way the prior file states. This should be corrected in that file or flagged in the manuscript; it is noted here rather than edited into the other agent's file per the answering brief's rule against touching another agent's file. Source: `C:/Users/jon/Projects/theBook/revision6_code_library/23oesc-table1-E.pdf`, p.6 ("230.67 Surge Protection. Not adopted by the State of Oregon"), p.5 ("215.18 Surge Protection. Not adopted by the State of Oregon"), p.6 ("225.42 Surge Protection. Not adopted by the State of Oregon").

---

## Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power

**1.** Conduit and box provisioning in poured/masonry walls, the "add a circuit later" is brutal here. Chases and embedded conduit runs, extra home runs, empty spare conduits to key locations, and the veteran concrete-home "wish I'd run one more" list captured before concrete goes up.

**Answered (2026-07-14):** There is no code-mandated quantity of spare conduit; this is a practitioner-experience item, and the experience is consistent across owner-builder forums for concrete and masonry construction: **PVC conduit is inexpensive (a few dollars per 10-foot stick) relative to the labor and disruption of retrofitting a circuit through cured concrete, so the practical rule reported across multiple owner-builder threads is to run roughly double the conduit that the current plan calls for, in every direction that might plausibly need power later** (https://www.garagejournal.com/forum/threads/rough-in-sleeves-for-plumbing-gas-and-electrical.296440/; https://forums.mikeholt.com/threads/sleeving-through-a-foundation.2565959/). A commonly cited practical detail from a slab-on-grade concrete build: bring all under-slab conduit stubs up at the perimeter into one common trough/panel location rather than scattering panels, which both shortens wire runs and concentrates the "big bundle of conduit" in one place that is easy to keep track of during the pour (https://www.flexconduit.com/electrical-conduit-within-concrete/).

The concrete-specific "wish I'd run one more" list, aggregated from the same practitioner sources plus GreenBuildingAdvisor discussion of embedded electrical in insulated slabs (https://www.greenbuildingadvisor.com/question/underground-electrical-for-new-home): a spare empty conduit stub to every exterior wall elevation (not just where a receptacle is planned, since exterior lighting, cameras, and EV/generator circuits get added later); a spare 2-inch (or larger) conduit from the main panel location to the attic/roof plane for a future solar or antenna run; a spare conduit from the panel to the garage/shop location sized for a sub-panel feeder, even if the shop is not being built in phase one; and a pull string left in every empty conduit at the time of the pour, since fishing an empty smooth-wall PVC conduit blind, especially one with any bends, is materially harder without one. All of this is a "run it now or trench/core-drill later" decision; there is no code minimum, so the quantity is an owner-judgment call informed by the practitioner consensus above.

**Lands in:** Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power (cross-ref Build Sequence and Site Coordination)
**OWNER-DESIGN-CHOICE** (no code minimum exists; the quantity and routing is a judgment call informed by the practitioner consensus above)

---

**2.** AFCI/GFCI nuisance tripping, the modern all-electric-house headache. The shared-neutral (multiwire branch circuit) trap on single-pole AFCIs, dual-function-breaker interactions with LED drivers/motors/electronics, and design moves that prevent it (avoid shared neutrals, home-run circuits, verify breaker-brand compatibility).

**Answered (2026-07-14):** The mechanism is confirmed directly: a multiwire branch circuit (MWBC) — two hot legs on different poles sharing one neutral — trips a **single-pole** AFCI or dual-function (AFCI/GFCI) breaker because the breaker's internal current-sensing electronics see the shared neutral's return current as an imbalance/arc signature it cannot distinguish from a real fault; the code-correct fix is a **2-pole AFCI (or 2-pole dual-function) breaker with common trip**, or eliminating the shared neutral (separate, dedicated neutral per circuit — i.e., a home run) (https://expertce.com/learn-articles/multi-wire-branch-circuits-mwbc-guide/; https://viox.com/troubleshoot-afci-gfci-nuisance-tripping/). NEC 210.12 (dwelling-unit AFCI scope) governs which circuits require AFCI protection in the first place; troubleshooting guidance from IAEI (https://iaeimagazine.org/magazine/features/afci-troubleshooting) and Mike Holt's forum confirms the practical rule for any MWBC: never let two circuits' neutrals touch, cross, or share downstream of the AFCI, and give every AFCI-protected circuit its own dedicated neutral terminated at its own breaker.

**Oregon has its own adopted escape valve for equipment that is a known, unfixable nuisance-tripper.** The Oregon amendment table (`23oesc-table1-E.pdf`, p.4, NEC 210.12(B)) adds **Exception No. 3: "AFCI protection shall not be required for optional, dedicated outlets that supply equipment known to cause unwanted tripping of AFCI devices,"** and a companion **Exception No. 4: "AFCI protection shall not be required for branch circuits that serve an appliance that is not easily moved or that is fastened in place."** Neither exception is in the base 2023 NEC; both are Oregon-specific additions (source: BCD Table 1-E, local file `C:/Users/jon/Projects/theBook/revision6_code_library/23oesc-table1-E.pdf`). This gives an Oregon-legal path — a dedicated, non-AFCI outlet — for a specific known offender (certain LED drivers, some motor-driven appliances, some electronics) rather than fighting the breaker indefinitely, but it is scoped narrowly to "optional, dedicated outlets" and "equipment ... known to cause unwanted tripping," not a general opt-out.

**Design moves that prevent the problem before it starts, consistent with both sources:** avoid MWBCs on AFCI-required circuits altogether in a new design (home-run each circuit individually — cheap to do before concrete/drywall closes the walls, expensive after); if an MWBC is used anywhere on an AFCI-required circuit, specify the 2-pole common-trip AFCI/dual-function breaker for it at the panel schedule stage, not as a field fix; and verify breaker-brand compatibility with the panel before rough-in, since dual-function breakers are brand- and often panel-model-specific (a generic breaker of the right amperage is not necessarily a legal substitute).

**Lands in:** Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power
**SETTLED**

---

**3.** Circuit planning for a battery/off-grid house, critical vs non-critical loads. Which circuits ride the backed-up sub-panel, dedicated circuits for well pump / HPWH / heat pump, and a phantom-load audit (heat tape, well controls, HRV, hub) so the battery isn't drained by trivia.

**Answered (2026-07-14):** This question is asked twice in the Wave 3 bank (identically, once here and once as Solar item 16); the answer is given once here and cross-referenced from the Solar chapter to avoid duplicating text.

**The code side is settled and already covered in `ch19-24_mep-energy.md`** (Electrical: Service, Panels, Grounding, and Load Planning, item 4): NEC Article 705 governs where the PV/battery inverter output lands on the panel; a **critical-loads (protected) sub-panel** versus **whole-home backup** is a battery-capacity and inverter-sizing decision, not a code mandate either way, and provisioning spare panel busbar space now is the way to defer the choice without foreclosing either path later.

**The load-planning side (which circuits actually belong on a critical-loads sub-panel) is a design exercise this Wave can lay out as a defensible method, not a fixed list**, because every house's true "must-run" set differs: **Tier 1 (life-safety/freeze-protection, always critical):** well pump (no well pump means no water, including for fire suppression and sanitation), any heat-tape/freeze-protection circuit on exposed piping, a functioning refrigerator/freezer circuit, and the backup-heat-source circulator or fan if the primary heat source is heat-pump-based and the house has no other heat in an outage. **Tier 2 (comfort/operations, critical during a multi-day outage but schedulable):** the heat pump or HPWH compressor circuit (large load; often run only during daylight/high-battery-state-of-charge hours rather than continuously), HRV/ERV ventilation, the smart-home hub/network gear that runs the well and monitoring systems (see the Smart Home chapter's "graceful degradation" item), and lighting circuits for main living/kitchen/bath areas. **Tier 3 (non-critical, left off the protected panel entirely):** EV charging, workshop/tool circuits, decorative or exterior lighting beyond safety egress lighting, and any dedicated appliance circuit not listed above (electric range, clothes dryer, etc.) — these stay on the "normal" (non-backed-up) panel section so an outage does not force a battery to try to carry loads it was never sized for.

**The phantom-load audit is the step that makes the sizing math honest**: heat-tape circuits, well-pump control transformers, an HRV/ERV's standby draw, and the smart-home hub itself are all small individually but continuous — unlike a heat pump that cycles, these run 24/7 and set the floor under how small the battery bank can be. The practical method is to total the nameplate/measured standby wattage of every device that will be left permanently energized on the critical-loads panel and multiply by 24 hours to get a daily baseline kWh "tax" before any discretionary load is added — this baseline is what a multi-day, low-sun outage has to survive on for the always-on portion of the load, independent of how well the discretionary (Tier 2) loads are managed. This project's specific device list and wattages were not available to this research pass and must be measured or taken from nameplate data once equipment is selected; the method above is settled, the specific number is not.

**Lands in:** Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power / Solar, Battery, and Energy Independence
**SETTLED ON CODE MECHANISM AND METHOD; THE SPECIFIC LOAD LIST AND WATTAGE TOTAL IS OWNER-DESIGN-CHOICE** (depends on this project's final equipment selections)

---

**4.** EV charging, rough it in cheap now or pay dearly later. A stubbed 240 V run vs full circuit, load-managed charging that fits the existing service, and whether to size for two vehicles and future vehicle-to-home (V2H) using the car as a backup battery.

**Answered (2026-07-14):** NEC Article 625 governs EV charging equipment. A Level 2 home charger is typically a 40A, 240V dedicated circuit (8 AWG copper, 50A breaker, sized for a common 32A-continuous EVSE at the NEC's 125% continuous-load factor) up to a 48A-EVSE/60A-breaker circuit for a higher-output unit (https://www.electrakit.com/guides/ev-charger-installation; https://capitalbuildcon.com/ev-charger-load-panel-schedule-nec-625/). **"Stub it now" is cheaper than "run it later" for the same reason as any other embedded-conduit item in this chapter**: an empty 1-inch (or larger) conduit stub from the panel to the garage/parking location, sized to pull 8 AWG or larger later, costs little to add during rough-in and a great deal to retrofit through a finished wall or slab.

**Oregon's own adopted amendment is directly relevant here**: NEC 625.42's Informational Note (Oregon Table 1-E, `23oesc-table1-E.pdf` p.15) points to **Statewide Alternate Method 09-01**, which supplies a demand-factor table for EV charging equipment load calculations — but as already noted in `ch19-24_mep-energy.md` (Electrical: Service item 3), SAM 09-01's demand table is written for multi-station (commercial/shared) installations and gives essentially no relief for a one- or two-EV residential circuit; the real lever for a residential design is **625.42's 2026-cycle EVEMS (Energy Vehicle Energy Management System) exception under 625.48**, where a listed system that actively manages/limits the charging current lets the branch circuit and service avoid the full 125%-continuous-load multiplier and avoid a service upgrade (https://getneocharge.com/a/blog/nec-625-evems-energy-management-system-home-ev-charging; https://sparkshift.app/learn/nec-2026/ev-charger-changes).

**Sizing for two vehicles and V2H** is a genuine future-proofing decision, not a code requirement: stubbing a second empty conduit to a second parking space (or a single larger conduit carrying two future circuits) is the cheap insurance; V2H itself (using the vehicle battery to back up the house) is a real, commercially available category as of 2026 — Ford F-150 Lightning, Tesla Cybertruck (via Powershare), and several GM/Hyundai/Kia models support it in the U.S., with dedicated bidirectional charging hardware running **$1,990–$7,299** before installation and a federal 30C Alternative Fuel Infrastructure Tax Credit covering 30% of equipment and installation (up to $1,000 residential) as of this search (https://recharged.com/articles/evs-with-vehicle-to-home-charging/; https://www.eos-e.com/blog/v2h-compatible-vehicles-2026). **V2H hardware requires its own listed equipment (a bidirectional charger/inverter, not a standard EVSE) and its own interconnection considerations similar to a battery system (see NEC 705/706 in the Solar chapter)** — a plain 240V stub does not by itself make a circuit V2H-ready; if V2H is a real future intent, the panel and interconnection provisioning discussed in the Solar chapter's busbar/critical-loads items should account for it now, even though the specific bidirectional-charger product decision is deferred.

**Lands in:** Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power
**SETTLED ON CODE AND PRODUCT LANDSCAPE; SIZING FOR TWO VEHICLES AND V2H IS OWNER-DESIGN-CHOICE**

---

**5.** Lighting without an electrician-later regret, neutrals, dimming, and DC. Why smart switches need a neutral at every box, dimmer/LED compatibility, and the synergy of low-voltage/DC lighting in a battery house (no inverter losses, native dimming).

**Answered (2026-07-14):** **NEC 404.2(C)** is the controlling section, and it is a 2023-cycle-carried-forward requirement (added originally in the 2011 NEC): a grounded (neutral) conductor must be extended to and made available at every switch location controlling a lighting load on a grounded general-purpose branch circuit, specifically because many modern devices — smart/occupancy-sensor switches chief among them — need line-to-neutral voltage to power their standby electronics even when the load is off (https://iaeimagazine.org/2018/january2018/do-we-need-a-grounded-conductor-at-that-switch-location-or-not/; https://www.acuitybrands.com/brands/lighting-controls/-/media/abl/acuitybrands/files/sensor-switch/nec-2011pdf.pdf). Five narrow exceptions exist (raceway with room for a neutral even if unused, an accessible box that could take an added cable without removing finish, snap switches meeting 300.15(E), automatic lighting control, or a switch controlling only a receptacle load) — none of which should be relied on as a design strategy in new concrete/masonry construction, because "accessible for a future cable without removing finish materials" is exactly the condition a poured wall defeats. **The practical rule for this project: run a neutral to every switch box, full stop, regardless of whether a smart switch is installed on day one** — it is a few cents of extra wire during rough-in and effectively unfixable after the wall is poured or finished.

**Dimmer/LED compatibility** is a real, well-documented failure mode independent of the neutral question: LED drivers (especially non-dimmable or cheap dimmable drivers) can flicker, buzz, fail to dim smoothly, or fail to reach a low dim level with a legacy TRIAC (forward-phase) dimmer designed for incandescent loads; the fix is matching the dimmer to the specific LED/driver (many LED-rated dimmers use reverse-phase/ELV or 0-10V/DALI control instead) and, for any fixture where dimming quality matters, checking the manufacturer's compatibility list rather than assuming any "LED dimmer" works with any LED fixture.

**DC/low-voltage lighting synergy in a battery house** is a real and increasingly common design choice, not a settled code requirement: running a dedicated low-voltage DC circuit (commonly 12V or 24V, fed directly from the battery bank or a DC-DC converter) for lighting avoids the DC-to-AC inversion loss (and the AC-to-driver-DC conversion loss inside a standard LED fixture) that a battery-to-inverter-to-AC-fixture-to-driver chain otherwise incurs twice, and native low-voltage dimming (a simple DC dimmer) avoids TRIAC-dimmer/driver compatibility problems entirely. This is a real efficiency and reliability argument for an off-grid or battery-heavy house, but it is an **owner design choice with real trade-offs**: DC lighting circuits are not standard NEC Chapter 3 branch-circuit wiring (they typically fall under Class 2 low-voltage wiring methods, Article 725, with their own conductor-sizing and voltage-drop considerations at low voltage over distance — see the voltage-drop discussion elsewhere in this chapter), fixture selection is more limited than standard 120V LED fixtures, and mixing DC and AC lighting circuits in the same house adds a second wiring system to document, maintain, and explain to any future electrician.

**Lands in:** Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power / Smart Home, Network, Security, and Local Automation
**SETTLED ON THE NEUTRAL-AT-SWITCH CODE REQUIREMENT; DC-LIGHTING ADOPTION IS OWNER-DESIGN-CHOICE**

---

**6.** How far in advance, and to which future outbuilding locations, should spare utility conduit and sleeves be run while the main house trench is open, and what does an owner regret not running once an outbuilding is finally sited years later?
**Answered (2026-07-14):** There is no code answer to "how far in advance" — this is a site-planning and cost-sequencing question, and the only defensible source is practitioner consensus, which is unanimous on the direction even though it cannot give this project's specific distances or count without a site plan: **the marginal cost of an extra empty conduit run while the main trench machine and crew are already mobilized and the trench is already open is a small fraction of the cost of re-mobilizing trenching equipment (and, if the outbuilding site crosses a driveway, cutting and repairing pavement or compacted base rock) years later for a single conduit** (the same economics documented for in-house conduit in item 1 of this chapter apply directly to site trenching). The practical trigger is: run spare conduit to every location on the site plan that has a realistic (not certain) chance of getting power within the ownership horizon — a workshop/pole-barn pad, a well house or pump house, a future garage, a greenhouse, a gate operator location — sized generously (a 2-inch or larger conduit can carry more than one future circuit, or be used for a future data/fiber run instead of power) and capped and marked (a tracer wire and a stake/GPS point) so it is findable years later under grass or gravel.

**The recurring owner regret theme across concrete/owner-builder forums is under-provisioning exactly this item**: running conduit only to the structures in the current build phase and not to the "maybe someday" locations, then discovering the workshop, well house, or gate finally gets built and the only way to power it is a new open trench across a now-landscaped, driveway-crossed, or otherwise-developed yard. This project's specific outbuilding list (shop, block-yard, well house, gate) is addressed directly in Developing the Site: Shop, Block-Yard, and Outbuildings; this item's answer is the general principle (trench once, conduit generously, mark it) that chapter should apply to its specific site plan.

**Lands in:** Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power (cross-ref Developing the Site)
**OWNER-DESIGN-CHOICE** (no code minimum; the specific locations and sizes depend on this project's site plan)

---

**7.** What does a multi-charger cordless-battery charging station actually require electrically (dedicated circuit sizing, outlet count, ventilation, a fire-safety separation from combustible storage), given this project may run two overlapping tool-battery platforms across several years?

**Answered (2026-07-14):** **A dedicated circuit is standard safety practice for a multi-charger lithium-ion tool-battery station, though this research did not find an NEC/OESC section that mandates a dedicated circuit specifically for tool-battery chargers as a named load** (unlike, say, a range or an EV charger, which have their own NEC articles); the recommendation comes from general lithium-ion charging safety guidance, which treats a dedicated circuit as good practice to prevent an overload condition when several chargers run simultaneously rather than as a cited code minimum. **Outlet count** is a practical sizing exercise, not a code figure: count the maximum number of chargers likely to run at once across both tool platforms (including chargers for larger/multi-bay charging stations, which draw more per unit than a single hand-tool charger) and provide that many outlets on the dedicated circuit(s), with margin for platform growth.

**Ventilation:** the 2024 International Fire Code (IFC Section 322, cited via https://codes.iccsafe.org/s/IFC2024P1/chapter-3-general-requirements/IFC2024P1-Pt02-Ch03-Sec322.4) states that lithium-ion and lithium-metal-polymer batteries "shall not require additional ventilation beyond that which would normally be required for human occupancy of the space" — i.e., ordinary room ventilation is sufficient by code; this provision, however, is written primarily around the larger stationary/commercial energy-storage context the IFC and NFPA 855 target, and manufacturer-level charging-cabinet products for consumer/contractor tool platforms commonly still add a pressure-relief or vented design specifically to direct off-gas away from occupants during a thermal-runaway event, which is a manufacturer/product-design feature layered on top of (not a substitute for) the code's minimum. **Fire-safety separation from combustible storage** is not spelled out as a specific residential-scale distance in the sources checked for this Wave (NFPA 855 and the IFC's lithium-ion provisions are written for larger commercial/stationary storage, not a homeowner's charging shelf); the defensible, sourced recommendation is the general fire-safety principle repeated across the same sources — keep a charging station clear of combustible storage (paper, sawdust, solvents, rags) and do not charge unattended overnight directly against combustible shelving — rather than a specific code-mandated inch or foot figure, which this research could not verify for the residential tool-charging scale.

**Lands in:** Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power (cross-ref Tools, Equipment, and the Owner-Builder Shop)
**SETTLED ON GENERAL VENTILATION CODE AND PRACTICE; SPECIFIC DEDICATED-CIRCUIT MANDATE AND COMBUSTIBLE-SEPARATION DISTANCE ARE NOT-RESEARCHABLE-AHJ / NOT FOUND IN A CITABLE CODE SECTION** (confirm any specific separation requirement with the local fire marshal/building official at permit time; treat the dedicated-circuit and clearance practices above as good-practice recommendations, not cited code minimums)

---

### Section summary — Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power

- SETTLED: 2, 5 (neutral-at-switch portion)
- SETTLED with an owner-judgment component: 3, 4, 7
- OWNER-DESIGN-CHOICE: 1, 6, 5 (DC-lighting-adoption portion)

---

## Solar, Battery, and Energy Independence

**1.** The OPUC net-metering rules, utility interconnection process and agreement, system-size caps, and the timeline.

**Answered (2026-07-14):** Oregon net metering runs under **ORS 757.300** (the enabling statute) and **OAR chapter 860, division 39** (the OPUC's implementing rules, https://oregon.public.law/rules/oar_chapter_860_division_39; index at https://secure.sos.state.or.us/oard/displayDivisionRules.action?selectedDivision=4053). Full retail-rate net metering was preserved for residential customers by **House Bill 2618 (2023)**, which capped utility-proposed reforms to the retail-rate credit structure until 2028 (https://oregoncub.org/news/blog/net-metering-history-controversies-evolution/1325/) — this is an edition/policy-currency item, since the 2028 date is a legislated checkpoint, not a permanent guarantee, and should be rechecked as that date approaches.

**System-size cap:** **OAR 860-039-0010 ("Net Metering Kilowatt Limit")** sets the eligible generating-capacity ceiling; residential (single-phase) net-metering facilities are commonly cited at **up to 25 kW** for standard interconnection review, with non-residential facilities eligible up to 2 MW under the same division (https://oregon.public.law/rules/oar_860-039-0010; https://summitsolarandbattery.com/blog/net-metering-oregon/). A radial-distribution-circuit aggregate cap also applies: a utility may limit total interconnected generation on a given circuit to 10 percent of that circuit's annual peak load (15 percent for solar specifically) — a constraint that is circuit-specific and depends on what else is already interconnected nearby, not something the owner can determine without asking the utility.

**Interconnection process:** OAR 860-039-0030 sets a tiered review (Level 1 for the smallest, simplest systems gets an expedited/standard-form review; larger or more complex systems require a fuller engineering study) — this project's exact review tier depends on system size and the specific utility (PGE, Pacific Power, or a rural electric cooperative, which may not be OPUC-jurisdictional at all — cooperatives set their own net-metering tariffs). **Timeline** is not a fixed statutory number; it depends on the utility's application queue and system complexity (see item 9 below for documented interconnection/PTO delay ranges).

**What the builder must confirm, and with whom:** the actual serving utility (investor-owned utilities PGE/Pacific Power are OPUC-regulated; rural electric cooperatives and municipal utilities set their own net-metering tariffs outside OPUC's division 39, so if this project's site is served by a co-op, that co-op's own net-metering policy — not OAR 860-039 — controls) and the current interconnection queue timeline directly with that utility's interconnection department at design time.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED-WITH-EDITION** (recheck the HB 2618 retail-rate-credit structure as the 2028 legislated checkpoint approaches; confirm which specific utility serves this project's parcel, since a rural electric cooperative is not bound by OAR 860-039)

---

**2.** NEC Article 690 (PV), 705 (interconnection), 706 (energy storage), rapid shutdown (690.12), and how the OESC adopts/amends them.

**Answered (2026-07-14):** The 2023 OESC adopts the 2023 NEC as its base text; Oregon's Table 1-E (`23oesc-table1-E.pdf`, checked directly rather than relying on a secondary summary) shows a short, specific list of amendments touching these three articles, and — importantly — a much longer list of sections it does *not* touch, meaning the base 2023 NEC text controls everywhere Table 1-E is silent:

- **690.12 (Rapid Shutdown)** carries one Oregon amendment: added language clarifying that where an addition to an existing PV system is installed, rapid shutdown must be provided for the existing system as well, but the newer 690.12(B)(2) alternative compliance path does not have to be retrofitted onto that pre-existing system (`23oesc-table1-E.pdf` p.15). The base 2023 NEC rapid-shutdown mechanics are otherwise unamended in Oregon: the array boundary is 1 foot in all directions from the array, with a voltage limit of 80V or less inside that boundary and 30V or less outside it (but still within the building), both to be reached within 30 seconds of initiation (https://www.greenlancer.com/post/solar-rapid-shutdown-requirements; https://www.anernstore.com/blogs/diy-solar-guides/nec-690-rapid-shutdown-module-vs-string).
- **690.31, 690.47(B)** carry minor Oregon amendments on cable support intervals and PV grounding-electrode-conductor sizing/wording (not substantive changes to the underlying grounding scheme) — see `23oesc-table1-E.pdf` pp.15.
- **705.12(A)(3) and 705.50** carry Oregon amendments: 705.12(A)(3) references a Statewide Code Interpretation (21-03) on feeder-tap sizing; **705.50 is a new "Part II, Microgrid Systems" provision (amendment effective Jan. 1, 2026)** stating that microgrid equipment and distribution on the customer side of the service point must follow the applicable sections of the current code — directly relevant if this project's battery-inverter system is architected as an islanding microgrid rather than a simple grid-tied-with-battery-backup system (`23oesc-table1-E.pdf` p.17).
- **706.7 (Commissioning and Maintenance) is explicitly "Not adopted by the State of Oregon"** (`23oesc-table1-E.pdf` p.17) — meaning the 2023 NEC's formal ESS commissioning-and-maintenance documentation article is not a live Oregon requirement, though good commissioning practice remains advisable regardless (see item 9 on PTO delays, which are frequently caused by exactly the missing documentation this article would have required).
- Outside these specific amendments, Article 690's PV wiring/overcurrent/disconnect rules, Article 705's supply-side-vs-load-side interconnection framework (already detailed in `ch19-24_mep-energy.md`, Electrical Service item 4), and Article 706's energy-storage listing/disconnect/voltage rules (UL 9540 listing expected; disconnect required per 706.15(B); dwelling-unit ESS circuits limited to 100V between conductors or to ground per 706.30(A), with an exception where live parts are inaccessible during routine maintenance — https://iaeimagazine.org/2019/2019march/energy-storage-systems-nec-article-706/; https://expertce.com/learn-articles/nec-rules-pv-energy-storage-article-706/) apply in Oregon as written in the base 2023 NEC.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED-WITH-EDITION** (based on the 2023 OESC/NEC; recheck against the 2026 NEC cycle and whatever OESC edition Oregon adopts alongside it)

---

**3.** Attachment and flashing on a concrete/masonry roof vs a trussed roof, ballasted vs attached on a flat concrete roof, and the reinforced south-roof zone provisioned in the documentation chapter.

**Answered (2026-07-14):** See item 37 below for the fuller ballasted-vs-anchored comparison on a flat concrete roof deck, which answers the core of this question; the summary relevant here: **ballasted racking (weighted trays, no penetration) is the standard non-invasive choice on a flat concrete/membrane roof specifically because it eliminates roof penetrations and preserves the membrane warranty**, at the cost of added dead load that must be checked against the roof structure's design capacity (a real advantage of a reinforced concrete roof deck already provisioned for a documented future PV zone, since the load path is known in advance rather than discovered at solar-install time) (https://www.greenbuildingadvisor.com/question/solar-panels-on-flat-roof-ballasted-or-penetrated; https://www.anernstore.com/blogs/diy-solar-guides/flat-roof-ballast-vs-anchors-qa). **Anchored/penetrating racking** (lag-bolted or cast-in standoffs through the membrane into the structural deck) gives superior wind-uplift resistance without added dead weight, at the cost of a membrane penetration at every anchor point that must be flashed and warranted — on a poured concrete roof, this is best handled by **casting the anchor points (embedded plates, sleeves, or blockouts) into the concrete at pour time**, exactly as the documentation chapter's "reinforced south-roof zone" concept anticipates, rather than drilling into cured, waterproofed concrete after the fact.

**A trussed (sloped, shingled or metal) roof** uses a third, more familiar attachment family — through-shingle or through-metal-panel flashed standoffs lag-bolted to rafters/trusses — which is a mature, well-documented residential solar-install practice not specific to this project's concrete-and-masonry construction and was not re-researched in depth here since it is standard industry practice, not an open code or engineering question.

**The specific decision for this project (ballasted vs. cast-in-anchor, on this house's actual roof geometry and array size)** is answered in full in item 37; this item is intentionally answered by cross-reference to avoid duplicating that analysis.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref The Wall System; Masonry Craft)
**SETTLED ON METHOD; SEE ITEM 37 FOR THE PROJECT-SPECIFIC APPLICATION**

---

**4.** Sizing method (load analysis, Oregon sun-hours), battery chemistry and sizing, generator-backup integration, and the independence-vs-cost trade-off for off-grid vs grid-tied vs hybrid.

**Answered (2026-07-14):** This item is already correctly tagged in the question bank as an owner design choice, and the research in items 6, 7, 8, and 21 below gives the components needed to make that choice (real-world off-grid regret/success patterns, LiFePO4 cold-charging constraints, generator sizing and fuel choice, and a worked dispatch-strategy method) rather than a single settled answer, because Oregon sun-hours, this project's actual load profile, and the owner's independence-vs-cost priority are all inputs only the owner can finalize. **Battery chemistry**: LiFePO4 (lithium iron phosphate) is the dominant residential/off-grid chemistry as of 2026 for its cycle life, thermal stability, and lack of cobalt, but it carries the cold-charging constraint detailed in item 7 that a lead-acid bank does not share (lead-acid tolerates cold charging far better but has a much shorter cycle life and lower usable depth-of-discharge) — this is itself a real trade-off the owner should weigh against this project's winter climate rather than a default answer.

**Lands in:** Solar, Battery, and Energy Independence
**OWNER-DESIGN-CHOICE** (see items 6, 7, 8, and 21 for the supporting research)

---

**5.** The electrical/structural permit path for PV plus storage, and the current incentive landscape (Energy Trust of Oregon; the federal 25D sunset already researched).

**Answered (2026-07-14):** **Permit path:** a residential PV-plus-storage system requires an electrical permit (OESC/NEC Articles 690/705/706 compliance, reviewed by the local building department or BCD directly in a state-administered county — see the already-answered Oregon Code and Compliance Map chapter for which counties those are) and, where the racking adds meaningful roof dead load or requires new structural attachment (a ballasted system, or a ground-mount/pole-mount footing), a structural permit or at minimum structural review as part of the electrical permit package; the split between the two is jurisdiction-specific and should be confirmed with the local building official at design time.

**Incentive landscape, current as of this research (2026-07-14):** **the federal Section 25D Residential Clean Energy Credit was repealed for expenditures after December 31, 2025** by the One Big Beautiful Bill Act (signed July 4, 2025) — an expenditure is "made" when the original installation is completed, so a system installed after that date does not qualify, though taxpayers who completed qualifying installations before the cutoff may still carry forward any unused credit to future tax years (https://www.irs.gov/newsroom/faqs-for-modification-of-sections-25c-25d-25e-30c-30d-45l-45w-and-179d-under-public-law-119-21-139-stat-72-july-4-2025-commonly-known-as-the-one-big-beautiful-bill-obbb; https://seia.org/research-resources/clean-energy-provisions-big-beautiful-bill/). **This is the single most important incentive-timing fact for this project's solar chapter: the 30-percent federal credit is gone for any system installed in 2026 or later**, which changes the economics of every sizing and off-grid-vs-hybrid decision in this chapter relative to how those decisions would have penciled out before 2026.

**Energy Trust of Oregon**, the state's ratepayer-funded efficiency/renewables program, moved in 2026 from a tiered per-watt rebate to a flat rebate: **PGE and Pacific Power customers who install through an ETO-certified Trade Ally receive a flat $2,500 solar rebate** applied directly to the installation invoice by the installer (not a check the owner waits for), plus battery-storage rebates of **$400/kWh (PGE, capped at $5,000) or $320/kWh (Pacific Power, capped at $4,000)** (https://insider.energytrust.org/energy-trust-announces-solar-incentives-for-2026-and-key-end-of-year-dates-for-2025/; https://greenridgesolar.com/energy-trust-oregon-eto-increased-solar-battery-incentives-2026/). **Two eligibility constraints matter directly for an owner-builder project**: (1) Energy Trust incentives are only available to PGE and Pacific Power customers — not customers of a rural electric cooperative — so this depends entirely on which utility serves this project's parcel; and (2) **Energy Trust explicitly requires the system be installed through an ETO-certified Trade Ally contractor; a DIY/owner-installed system is not eligible for these funds** (https://sunbridgesolar.com/energy-trust-of-oregon-solar-incentives/), which is a direct conflict with this book's owner-builder premise for anyone counting on the ETO rebate specifically. A separate, income-qualified **Oregon Solar + Storage Rebate Program**, administered by the Oregon Department of Energy (not Energy Trust), exists alongside this and was flagged by multiple sources as offering a higher rebate ceiling for income-eligible households; this program's exact current rules were not independently verified in this pass and should be checked directly at https://www.oregon.gov/energy/incentives/pages/ossrp-for-homeowners.aspx before relying on any specific dollar figure.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED-WITH-EDITION** (Energy Trust's incentive amounts and the Oregon Solar + Storage Rebate Program are both subject to annual/legislative change; recheck at the time of purchase, and confirm which utility serves this project's parcel, since ETO eligibility and the DIY exclusion both turn on that)

---

**6.** Off-grid vs grid-tied-with-battery vs hybrid, the honest independence/cost trade. Sizing to Oregon's worst-month winter sun, autonomy-days vs generator reliance, and why "full off-grid" frequently pencils worse than a grid-tied hybrid. Collect real owner regret/success stories.

**Answered (2026-07-14):** The consistent, sourced pattern across real off-grid accounts: **a system sized for summer surplus routinely runs a fuel generator through the three or four darkest winter months**, because array output in the Pacific Northwest's cloudy winter months (roughly November through February) can fall to a small fraction of summer output, and batteries sized for a realistic budget cannot economically bridge weeks of low-sun winter days without a generator. One documented account (a Vermont off-grid homesteader, a comparable cold/cloudy-winter climate) reports panels producing surplus and batteries full before noon for nine months of the year, but running the generator 10 to 15 times a month through the three coldest winter months (https://www.yahoo.com/lifestyle/articles/off-grid-homeowner-shares-honest-140000341.html; https://practicalselfreliance.com/regret-on-grid/) — the same household ultimately found that a grid connection's fixed monthly fee was cheaper than the propane burned running the generator that often, which is the concrete version of "full off-grid frequently pencils worse than grid-tied hybrid."

**The economic argument for grid-tied-with-battery (hybrid) over pure off-grid, from the same research**: a grid connection's fixed monthly service fee (commonly cited in the $12-$25/month range in the sources reviewed) is frequently cheaper than the fuel cost of generator-covering the same winter shortfall, while also requiring zero generator maintenance and providing cleaner, quieter backup power; a hybrid system sized at roughly 13-26 kWh of battery storage was cited in the same research at a **$35,000-$55,000** installed cost range (pre-2026 pricing, before the loss of the federal 25D credit — see item 5 — which materially worsens this math for any system installed from 2026 onward) as delivering near-complete outage protection and full bill-zeroing under net metering, without needing to size for the worst possible winter week the way a true off-grid design must.

**Sizing to Oregon's worst-month winter sun and autonomy-days vs. generator reliance is the actual design lever**, not a fixed answer: every additional day of battery autonomy targeted for a zero-generator winter adds cost roughly linearly, while the marginal utility of each additional autonomy-day falls as a well-sized generator absorbs the tail risk more cheaply than an oversized battery bank — this is why the practitioner consensus in the same sources leans toward sizing the battery for realistic multi-day (not multi-week) autonomy and treating the generator as the deliberate backstop for the rare multi-week low-sun stretch, rather than trying to buy enough battery to eliminate the generator altogether. **This project's specific autonomy target, budget ceiling, and independence priority are the owner's decision**; the research above gives the trade-off's shape and the real-world regret pattern to weigh it against.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED ON THE PATTERN AND TRADE-OFF; THE SPECIFIC SIZING DECISION IS OWNER-DESIGN-CHOICE**

---

**7.** Battery-sizing mistakes and the cold-charging trap. Nameplate vs usable kWh and DoD derating, LiFePO4's low-temperature charge cutoff (lithium plating below freezing), and locating/insulating/self-heating the pack so winter doesn't cripple it.

**Answered (2026-07-14):** **The cold-charging trap is a real, physically-grounded hazard, not folklore**: charging a LiFePO4 cell below approximately 0°C (32°F) risks **lithium plating** — lithium ions cannot be absorbed into the graphite anode structure fast enough at low temperature and instead deposit metallically on the anode surface, which permanently reduces capacity and can create an internal short/fire risk; critically, **even slow charging at low current still risks plating below freezing** — reducing charge rate is not a workaround (https://us.support.redarcelectronics.com/hc/en-us/articles/13856244101007-Why-you-should-not-charge-a-lithium-battery-below-0-C-or-32-F; https://diysolarforum.com/threads/why-you-cannot-charge-lifepo4-below-0-degrees-celsius.2912/). **Discharging** a LiFePO4 cell is a separate matter and is tolerated down to roughly -20°C, so a cold battery can still deliver power; it is charging specifically (returning current to the pack, which is exactly what a solar array or generator does through most of the day) that is dangerous when the cells are below freezing.

**Standard defense, per the same sources and battery-manufacturer guidance (e.g., Bioenno, Victron community documentation cited in the original research lead):** most quality LiFePO4 packs include a **Battery Management System (BMS) with a low-temperature charge cutoff** that blocks charging current below roughly 0°C regardless of what the charge controller is trying to deliver — this protects the cells but means a battery allowed to get that cold effectively stops accepting solar or generator charge until it warms, which is a real operational problem in an unheated shed through an Oregon winter, not just a safety footnote. The practical fixes, in order of typical adoption: **locate the battery bank inside the conditioned building envelope** (the simplest fix, and often the first choice where floor space allows, since it sidesteps the cold-charging problem entirely); where the bank must live in an unconditioned outbuilding (see item 32), use an **insulated enclosure** to slow heat loss, and/or a **self-heating battery product** (packs with internal heating elements that warm the cells above the cutoff threshold before allowing charge current), with the heater's own energy draw accounted for in the system's overall power budget rather than treated as free.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED**

---

**8.** Generator auto-start integration and fuel choice for rural resilience. Two-wire AGS vs comms-based start, propane vs diesel vs gasoline for storage and cold-start, sizing (roughly 2x inverter continuous so it can charge while carrying loads), and open- vs closed-transition switching.

**Answered (2026-07-14):** **Two-wire auto-start (AGS)** is the simplest integration: the inverter/battery system closes a dry contact when state-of-charge drops below a set threshold, and a generator wired for two-wire start (a common feature on inverter-generators and many standby units) starts on that signal alone, with no data/communication link required; **comms-based (networked) start** — where the inverter and generator exchange richer status data (fuel level, run hours, fault codes) over a proprietary or CAN-bus link — gives more diagnostic visibility and can enable smarter behaviors (e.g., load-based start thresholds) but requires matched, compatible equipment rather than the simple universal dry-contact interface (https://diysolarforum.com/threads/portable-2-wire-autostart-generator-options.82450/). For a solo owner-builder valuing field-repairability (a value already established elsewhere in this project's design philosophy), **the two-wire interface is the more broadly compatible, easier-to-diagnose-and-replace choice**, since it does not lock the owner into one manufacturer's proprietary communication protocol for the generator's entire service life.

**Fuel choice**: propane offers indefinite shelf life with no stabilizer or rotation needed (a real advantage for a resilience-focused, infrequently-run standby generator — see items 19-20 for tank sizing and the gasoline/diesel comparison in detail) at the cost of roughly 10-15 percent power derating versus the same engine on gasoline; diesel and gasoline generators produce more power per engine size but require active fuel management (stabilizer, rotation) to avoid the stale-fuel failure mode documented in item 22. **Sizing**: the commonly cited rule of thumb across DIY-solar-forum and installer sources is to size the generator at roughly **2x the inverter's continuous output rating**, so the generator can simultaneously recharge the battery bank *and* carry the house's live load without the two demands competing for the generator's full capacity (https://diysolarforum.com/threads/looking-for-a-propane-inverter-generator-with-auto-gen-start-interface.71216/) — this is a widely repeated field rule rather than a manufacturer-published engineering formula, and the exact multiplier should be checked against the specific inverter/charger's maximum AC input current rating once equipment is selected.

**Open- vs. closed-transition switching**: open-transition (break-before-make; the classic transfer switch or interlock kit behavior already detailed in `ch19-24_mep-energy.md`, Electrical Service items 5-6) briefly de-energizes the house between sources, which is fine for a standby generator application and is what NEC 702.5 transfer equipment is built around; closed-transition (make-before-break, momentarily paralleling both sources) avoids even a brief interruption but requires more sophisticated (and expensive) switching gear and utility coordination, and is a materially more complex ask than this project's stated resilience goals require — open-transition is the defensible default for a residential standby/AGS setup.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED**

---

**9.** Interconnection and Permission-to-Operate delays, the hidden schedule-killer. How PTO can trail final inspection by weeks to months, how to legally run the house on solar plus battery before PTO, and the commissioning-documentation pitfalls that specifically strand self-installed systems.

**Answered (2026-07-14):** **Timeline**: multiple 2026 industry sources converge on a wide but consistently multi-week-to-multi-month range — a commonly cited baseline of 6-12 weeks for full interconnection and PTO on a straightforward residential system, with battery-storage systems running longer (8-12 weeks, up to 16 weeks for complex installations, per California utility data cited as a comparison point) and some sources reporting interconnection studies stretching 12-24 months in constrained-capacity areas (https://www.wattmonk.com/blog/solar-pto-process-to-accelerate-approval; https://energyscaperenewables.com/post/solar-interconnection-critical-path-2026/). **This project's actual Oregon utility (PGE, Pacific Power, or a rural cooperative) sets the real timeline, and this Wave's research is national-industry-pattern evidence, not an Oregon-specific published figure** — confirm the current queue time directly with the interconnecting utility before assuming any specific number.

**Running the house on solar-plus-battery before PTO**: this is legally and technically distinct from grid interconnection — a system can operate in an **off-grid/islanded mode** (battery and PV serving house loads with the utility connection physically open/disconnected) before PTO is granted, since PTO specifically authorizes *parallel operation with and export to the grid*, not on-site generation and consumption in isolation; whether this project's inverter/transfer-equipment configuration actually supports clean islanded operation before the utility connection is finalized is an equipment-specific design question (a battery inverter built around a microgrid interconnect device, as discussed in `ch19-24_mep-energy.md` Electrical Service item 5, is the natural fit for this).

**Commissioning-documentation pitfalls**: the recurring, sourced failure pattern is that **utilities will not grant PTO on an incomplete documentation package** — signed inspection approval, one-line electrical diagrams, equipment spec sheets, and the interconnection agreement itself — and self-installed systems disproportionately stall here because there is no installer of record chasing the paperwork on the owner's behalf; one source reports that "over 90 percent" of interconnection applications contain errors requiring revision, and systems whose installer has gone out of business (a comparable situation to a self-install with no ongoing contractor relationship) can sit idle "for months or years" waiting on PTO specifically because no one is actively managing the documentation loop (https://www.wattmonk.com/blog/solar-pto-process-to-accelerate-approval). **The direct implication for an owner-builder: budget the same rigor for the commissioning-documentation package (wiring diagrams, equipment cut sheets, signed inspection records) that a professional installer would produce, and submit it proactively rather than waiting for the utility to ask, since the entire failure mode this research documents is exactly that gap.**

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED ON THE PATTERN AND MECHANISM; THE EXACT TIMELINE IS NOT-RESEARCHABLE-AHJ** (confirm the current interconnection queue time directly with this project's specific serving utility)

---

**10.** Roof vs ground-mount vs pole/tracker on a rural concrete house. Ground-mount wins for cleaning, snow shedding, wiring, and no roof penetrations; pole-mount friendliness for a solo builder; and whether to deliberately use the reinforced concrete roof deck.

**Answered (2026-07-14):** This is fundamentally a site-specific trade-off best resolved as an owner decision once the site plan and array size are set, but the shape of the trade-off is well established in solar-installation practice: **ground-mount** avoids all roof-penetration and roof-structural questions entirely, is easier to clean and to clear of snow (a real Oregon high-elevation/Cascades consideration), and simplifies wiring runs to a ground-level combiner/inverter location rather than routing conductors down through a roof and wall — at the cost of using ground area that might otherwise serve another purpose (garden, outbuilding, pasture) and a longer conductor run back to the house's main panel if the array sits any real distance away. **Pole-mount** (a single or few poles carrying a tilted array, often with manual seasonal-tilt adjustment) is genuinely friendlier to a solo builder than a full ground-mount rack system, since it concentrates the foundation work into a small number of discrete footings (a good match for an owner-builder's concrete/masonry skill set already developed for the house itself) rather than a long ground-mount rail system requiring many precisely-aligned footings.

**Whether to deliberately use the reinforced concrete roof deck**: this project's documentation chapter already anticipates a reinforced south-roof zone specifically for this purpose, which is a real asset — a roof plane engineered in advance for PV dead load and with cast-in attachment provisions (see items 3 and 37) removes the single biggest cost and risk factor in a roof-mount decision (discovering after the fact that the structure cannot take the load, or having to core-drill a finished waterproofed roof for anchors). Given that provision already exists, **roof-mount on the reinforced zone is the lower-friction default for this specific house** unless the site plan's ground-mount or pole-mount option offers a meaningfully better solar-access location (less shading, better orientation) that the roof plane cannot match — which is a site-specific comparison this research cannot resolve without this project's actual site plan and shading analysis (see item 30).

**Lands in:** Solar, Battery, and Energy Independence
**OWNER-DESIGN-CHOICE** (the trade-off is settled; the specific choice depends on this project's site plan and shading analysis)

---

**11.** DC-coupled vs AC-coupled, and all-in-one vs component stack. Architecture trade-offs, expandability, and single-point-of-failure vs redundancy for an owner who values independence and field-repairability over elegance.

**Answered (2026-07-14):** **DC-coupled** systems (PV connects directly to a shared DC bus with the battery, through a single inverter that handles both grid-tie and battery-charging functions) achieve higher round-trip efficiency (commonly cited at 96-99 percent for DC-coupled charging versus 90-92 percent for AC-coupled, https://www.cleanenergyreviews.info/blog/ac-coupling-vs-dc-coupling-solar-battery-storage) and lower hardware cost (one inverter instead of separate PV and battery inverters), but the inverter becomes a genuine **single point of failure**: if it fails, the system loses both solar production and battery access simultaneously, and the inverter's physical proximity requirement to the battery reduces installation-location flexibility. **AC-coupled** systems (a separate PV inverter and battery inverter, both feeding AC to the house panel) cost more and lose some efficiency to the extra conversion step, but this is exactly the **redundancy trade** the question asks about: a fault in one inverter does not take down the other function, multiple inverters/batteries can be sited in different locations, and adding storage to an existing PV system (or adding more storage later) is materially easier because the battery inverter does not have to be the exact model matched to the original PV inverter (https://www.energysage.com/energy-storage/ac-vs-dc-solar-battery-coupling-what-you-need-to-know/; https://www.solaredge.com/aus/for-home/info-centre/batteries/dc-vs-ac-coupled-batteries).

**For an owner who explicitly values independence and field-repairability over elegance and peak efficiency, the AC-coupled architecture is the better fit**: it trades a few percentage points of round-trip efficiency for the ability to service, replace, or add to one component (say, a failed battery inverter) without the PV-generation side going down with it, and for the freedom to expand storage later without being locked to the original PV inverter's battery compatibility list. **All-in-one products** (a single cabinet integrating inverter, charge controller, and sometimes the battery itself) trade this same redundancy and field-serviceability for a simpler initial install and a single support contact — closer to the DC-coupled failure-mode profile even when marketed separately from "DC-coupled" as a term — versus a **component stack** (separately sourced charge controller, inverter, and battery bank) that costs more in integration effort up front but gives the owner the ability to replace any single failed component with an equivalent or better part from any manufacturer, which is the more field-repairable, less single-vendor-dependent architecture consistent with this project's stated values.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED ON THE TRADE-OFF; THE FINAL ARCHITECTURE CHOICE IS OWNER-DESIGN-CHOICE**

---

**12.** Load-shifting instead of oversizing, the cheapest lever. Time-shifting HPWH, EV, well-pump, and laundry into the solar window with smart controllers, and quantifying how much battery/array that avoids buying.

**Answered (2026-07-14):** The principle is sound engineering economics and does not require new research to establish: every kWh of load that can be **shifted to run during the hours the array is actually producing** (roughly mid-morning through mid-afternoon on a clear day) is a kWh that never has to be drawn from the battery at all, which is strictly cheaper than buying enough battery capacity to store that same kWh and discharge it later — a shifted load costs nothing beyond a smart controller/timer/scheduling feature (many HPWH, EV chargers, and modern well-pump controllers already include native scheduling or grid-signal-following ("solar-friendly" or "eco") modes), while a kWh of battery capacity bought purely to cover that same load has a real, nontrivial per-kWh hardware cost. **The specific quantification** — how many kWh of battery and how many watts of array this project can avoid buying by shifting HPWH, EV charging, well-pump run time, and laundry into the solar window — depends entirely on this project's actual load schedule, appliance choices, and array size, none of which this research pass had access to; it is a spreadsheet exercise (list each shiftable load's typical daily kWh, subtract it from the "must be covered by battery" column, and reprice the battery bank at the resulting smaller size) that should be run once the load list and array design are finalized, not a number this research can supply in the abstract.

**Lands in:** Solar, Battery, and Energy Independence / Smart Home, Network, Security, and Local Automation
**OWNER-DESIGN-CHOICE** (the principle is settled; the dollar/kWh quantification requires this project's final load list and array size)

---

**13.** Rapid shutdown, PV arc-fault, and fire-service access. What module-level rapid shutdown (NEC 690.12) and PV arc-fault detection require, how they interact with an off-grid battery system, and what the local AHJ and fire code expect for labeling/access.

**Answered (2026-07-14):** **Rapid shutdown (690.12)** requirements and the Oregon amendment are detailed fully in item 2 above; in summary, a single, readily-accessible initiator must bring array-boundary voltage to 80V or less and outside-the-boundary (but in-building) voltage to 30V or less within 30 seconds, and Oregon's only amendment to this section addresses additions to existing systems, not the base mechanics. **Module-level rapid shutdown** is most commonly achieved with module-level power electronics (MLPE) — microinverters or DC power optimizers on each panel — which inherently de-energize their individual module during a shutdown event rather than requiring a separate shutdown device layered on top of a string inverter (https://www.anernstore.com/blogs/diy-solar-guides/nec-690-rapid-shutdown-module-vs-string).

**PV arc-fault detection (NEC 690.11)** requires DC arc-fault circuit protection on PV system conductors, functioning analogously to an AFCI breaker but for the DC PV circuit rather than an AC branch circuit; rapid-shutdown devices and arc-fault detection must be designed so neither interferes with the other's function (i.e., a rapid-shutdown event should not be misread as an arc fault or vice versa).

**Interaction with an off-grid/battery system**: rapid shutdown is a building-and-fire-code life-safety requirement tied to *any* PV system installed on or in a building, independent of whether that system is grid-tied or feeds an off-grid battery bank — an off-grid design does not exempt the array from 690.12; the shutdown initiator must still de-energize the array to firefighter-safe levels regardless of where the array's power ultimately goes. **Labeling and fire-service access**: 690.12(D) (referenced in the Oregon table's informational note, see item 2) sets marking requirements for the rapid-shutdown switch/label itself; beyond the NEC's own labeling rule, the **local fire code and the specific AHJ's expectations for PV system labeling, disconnect location, and firefighter access are a permit-time confirmation item**, not something this research can settle in the abstract, since fire-service access requirements are commonly supplemented by local fire marshal guidance beyond the bare NEC minimum.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED ON THE NEC MECHANISM; LOCAL FIRE-CODE LABELING/ACCESS EXPECTATIONS ARE NOT-RESEARCHABLE-AHJ** (confirm with the local fire marshal/building official at permit time)

---

**14.** Where solar/battery ties in, main vs sub-panel and the busbar rule. Line-side (supply-side) tap vs load-side breaker, the 120 percent busbar interconnection limit, whole-home backup vs a protected/critical-loads sub-panel, and provisioning spare panel space now.

**Answered (2026-07-14):** This question duplicates `ch19-24_mep-energy.md`, Electrical: Service, Panels, Grounding, and Load Planning, item 4, in full — the code mechanism (NEC 705.11 supply-side taps are exempt from the busbar calculation entirely; NEC 705.12(B)(3)(2)'s 120 percent rule governs load-side backfeed breakers; the 2023 NEC's new 705.13 EMS pathway offers an alternative to the static busbar calculation) is answered there and is not re-derived here to avoid duplicating that text. The whole-home-vs-critical-loads split and the "provision spare panel space now" recommendation are likewise answered there, and cross-referenced again from the Electrical: Branch Circuits chapter's item 3 in this file.

**Lands in:** Solar, Battery, and Energy Independence / Electrical: Service, Panels, Grounding, and Load Planning
**SETTLED — SEE `ch19-24_mep-energy.md`, ELECTRICAL SERVICE ITEM 4**

---

**15.** Backup interconnection safety, transfer switch, interlock, and the backfeed hazard. Manual transfer switch vs listed interlock kit vs whole-home ATS, why a "suicide cord" kills, and how a battery-inverter with a microgrid interconnect device changes the whole wiring picture.

**Answered (2026-07-14):** This question duplicates `ch19-24_mep-energy.md`, Electrical: Service, Panels, Grounding, and Load Planning, item 5, in full — NEC 702.5's transfer-equipment mandate, Oregon BCD's own "Generator Connections" bulletin language, the suicide-cord backfeed-to-the-utility-grid hazard, the interlock-kit-vs-transfer-switch-vs-ATS comparison, and the microgrid-interconnect-device (MID) architecture question are all answered there in full and not re-derived here.

**Lands in:** Solar, Battery, and Energy Independence / Electrical: Service, Panels, Grounding, and Load Planning
**SETTLED — SEE `ch19-24_mep-energy.md`, ELECTRICAL SERVICE ITEM 5**

---

**16.** Circuit planning for a battery/off-grid house, critical vs non-critical loads. Which circuits ride the backed-up sub-panel, dedicated circuits for well pump / HPWH / heat pump, and a phantom-load audit so the battery isn't drained by trivia.

**Answered (2026-07-14):** This item is identical to Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power, item 3, answered in full earlier in this same file (the three-tier critical/comfort/non-critical load framework and the phantom-load-audit method). Not re-derived here to avoid duplication.

**Lands in:** Solar, Battery, and Energy Independence / Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power
**SETTLED ON METHOD — SEE THIS FILE'S ELECTRICAL: BRANCH CIRCUITS ITEM 3; SPECIFIC LOAD LIST IS OWNER-DESIGN-CHOICE**

---

**17.** What generator fuel type and stored-quantity combination realistically bridges a multi-week outage for this project's small continuous mechanical load plus periodic heat-pump and well-pump run time, and how does propane's simpler indefinite-shelf-life storage compare against gasoline/diesel requiring stabilizer and rotation?

**Answered (2026-07-14):** **Propane has no meaningful shelf-life limit in sealed tank storage** — it does not degrade, gum, or vary the way gasoline and diesel do, so a propane tank filled once and left alone remains usable fuel indefinitely, with no stabilizer, no rotation schedule, and no risk of the stale-fuel carburetor-gumming failure mode documented in item 22; this is the core of why propane is the more resilience-friendly choice for a fuel reserve that might sit unused for months between outages. The trade-off is the roughly 10-15 percent power derating a generator engine sees running on propane versus the same engine on gasoline (see item 8), and the fact that a propane system requires its own tank, regulator, and (for anything beyond a small portable cylinder) a permitted installation with NFPA 58 setbacks (see item 19).

**Gasoline**, treated with a quality stabilizer, is documented at roughly 1-3 years of storage life under good conditions (versus 3-6 months untreated) — https://tacticalproof.com/how-to-store-gasoline-long-term/; ethanol-free gasoline specifically is recommended for small engines and long-term storage since ethanol blends are more prone to degradation and to damaging small-engine fuel systems. **Diesel** is documented at 18-24 months in typical storage conditions, extendable with a stabilizer/biocide treatment to 2-5 years, and specially-conditioned underground storage has been reported to reach 5-10 years with regular inspection and additive intervention (https://theprovidentprepper.org/expected-storage-life-for-emergency-fuels/) — diesel's failure mode is different from gasoline's (microbial growth and water contamination rather than gum formation), so its stabilizer/biocide regimen is a different maintenance task, not a lighter one.

**For this project's specific combination — a small continuous mechanical load (well-pump controls, freeze-protection heat tape, monitoring electronics) plus periodic heat-pump and well-pump run time through a multi-week outage** — propane's zero-degradation storage life is the better match for a fuel reserve that may go long stretches unused between real outages, precisely because it removes the rotation-discipline burden that both gasoline and diesel storage otherwise require (see item 20 for how reliably owners actually keep up that rotation discipline in practice). The exact stored-gallon quantity needed to bridge a specific multi-week outage depends on this project's actual generator size and duty cycle (see item 21's dispatch-strategy method) and was not calculated here in isolation.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Resilience and Disaster Independence)
**SETTLED ON THE FUEL-CHOICE TRADE-OFF; THE SPECIFIC STORED-GALLON QUANTITY IS OWNER-DESIGN-CHOICE** (depends on final generator size and dispatch strategy, item 21)

---

**18.** What does the NEC 702.5 interlock-kit-versus-dedicated-transfer-switch decision cost and require for this project's specific panel, and does the local Oregon AHJ accept an interlock kit or require a dedicated transfer switch regardless of NEC permissibility?

**Answered (2026-07-14):** This question duplicates `ch19-24_mep-energy.md`, Electrical: Service, Panels, Grounding, and Load Planning, item 6, in full — the national price ranges (interlock kit hardware roughly $50-$200 plus licensed-electrician labor; manual transfer switch roughly $1,000-$2,200 installed; whole-home ATS roughly $1,800-$5,500 installed), the panel-brand/model-specific listing requirement for an interlock kit, and the "confirm with the local inspector" flag on AHJ acceptance are all answered there in full and not re-derived here.

**Lands in:** Solar, Battery, and Energy Independence / Electrical: Service, Panels, Grounding, and Load Planning
**SETTLED ON RULE AND NATIONAL PRICING — SEE `ch19-24_mep-energy.md`, ELECTRICAL SERVICE ITEM 6; LOCAL AHJ ACCEPTANCE IS NOT-RESEARCHABLE-AHJ**

---

**19.** What propane tank size (500, 1,000, 2,000 gallon) and NFPA 58 setback geometry fits this project's site while supporting weeks, not days, of backup generation, cooking, and any propane-fired backup heat, and how does tank size interact with the buried-versus-above-ground tank decision?

**Answered (2026-07-14):** **NFPA 58 setback geometry, above-ground tanks**: a tank between 125 and 500 gallons (water capacity) requires a minimum **10-foot** separation from important buildings and from adjoining-property lines that can be built upon; a tank between 501 and 1,000 gallons requires a minimum **25-foot** separation (https://propanedeal.com/tanks/propane-tank-distance-rules; https://www.cfins.com/wp-content/uploads/2021/11/Propane-Container-Distance-Safety.pdf). A 2,000-gallon tank sits in the next NFPA 58 size bracket and requires a larger separation still (typically 25 feet or more depending on the specific bracket and local amendment — this Wave did not independently verify the exact 2,000-gallon-bracket figure against the primary NFPA 58 text itself, which is a purchased standard; the 500/1,000-gallon figures above are corroborated across multiple independent secondary sources and are given with higher confidence than the 2,000-gallon figure). **Underground tanks** carry a flat **10-foot** setback regardless of size, with a minimum burial depth of 6 inches below grade in areas with no vehicular traffic (18 inches where within 10 feet of a vehicle thoroughfare or parking area) (https://propanedeal.com/installation/distance-rules). **Many Oregon jurisdictions layer additional setback requirements via local fire-code amendment or zoning on top of the NFPA 58 baseline** — this is a confirm-with-the-local-fire-marshal item, not something the NFPA 58 baseline alone settles for this specific parcel.

**Sizing for weeks rather than days**: a 500-gallon tank (roughly 400 gallons usable at the standard 80-percent fill limit) supports meaningfully more autonomy than a 250-gallon or smaller tank but is still a multi-week-not-multi-month reserve once generator run-time, cooking, and any propane backup heat are all drawing from the same tank; a 1,000-gallon tank roughly doubles that autonomy at the cost of the larger 25-foot setback footprint. **The specific gallon-to-days conversion depends on this project's actual generator fuel-burn rate, cooking-appliance propane draw, and whether backup heat is propane-fired at all** (this book's default primary heat source elsewhere in the manuscript is a heat pump with a certified wood stove backup, not propane furnace heat, which would change this calculation substantially if propane heat is not actually part of the design) — this Wave did not have that specific combined draw figure to calculate a final tank-size recommendation.

**Buried vs. above-ground trade-off**: an underground tank's flat 10-foot setback is the more site-flexible option on a tight or awkwardly-shaped lot where a 1,000-gallon above-ground tank's 25-foot clearance is hard to achieve, but burial adds excavation cost, complicates future tank inspection/replacement, and (per the same setback sources) still requires the 18-inch burial depth near any vehicle path — this is a genuine site-geometry decision that should be made against this project's actual lot dimensions and structure locations, not in the abstract.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Resilience and Disaster Independence)
**SETTLED ON THE 500/1,000-GALLON NFPA 58 SETBACKS; THE 2,000-GALLON BRACKET AND THE FINAL TANK-SIZE RECOMMENDATION ARE NOT-RESEARCHABLE WITHOUT THIS PROJECT'S FINAL FUEL-DRAW CALCULATION, AND LOCAL SETBACK AMENDMENTS ARE NOT-RESEARCHABLE-AHJ**

---

**20.** What is the real-world reported shelf life and reliability, from off-grid and rural-prepper community sources, of stabilized gasoline and diesel stored for a full multi-week reserve, including rotation schedules people maintain versus intend to maintain?

**Answered (2026-07-14):** The shelf-life figures are given in item 17 above (gasoline: 1-3 years stabilized, 3-6 months untreated; diesel: 18-24 months typical, 2-5 years with stabilizer/biocide, up to 5-10 years in specially-conditioned underground storage). **The reliability/discipline gap this question specifically asks about — rotation schedules people *maintain* versus *intend to* maintain — is a real and recurring theme in the same prepper/off-grid-community sources, though it is reported anecdotally rather than in any systematic survey this Wave could find**: the sourced guidance itself frames a 6-month rotation as the safe default and treats an 18-24-month stabilized-fuel interval as the outer edge of what a stabilizer can be trusted to deliver, which implicitly concedes that many stored-fuel plans slip past their intended rotation date in practice — the entire reason multiple sources push "rotate by using the fuel in a vehicle or a routinely-run generator, don't just let it sit" as the recommended practice is that a purely calendar-based rotation reminder is exactly the kind of discipline that lapses. **This research did not find a citable, quantified failure-rate statistic (e.g., "X percent of stored-fuel reserves are found unusable when finally needed")** — only the consistent qualitative pattern that stabilized storage life is a best-case figure contingent on actually rotating the fuel, and that propane's zero-maintenance shelf life (item 17) is the documented reason resilience-focused sources increasingly recommend it over gasoline/diesel specifically to remove this human-discipline failure point from the resilience plan.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Resilience and Disaster Independence)
**SETTLED ON SHELF-LIFE FIGURES; NO QUANTIFIED FAILURE-RATE STATISTIC WAS FOUND FOR THE ROTATION-DISCIPLINE GAP**

---

**21.** What does a realistic multi-week battery-plus-solar-plus-generator dispatch strategy look like on paper (which loads run on battery alone, when the generator starts, how much fuel it burns per day of partial-cloud winter operation)?

**Answered (2026-07-14):** This is a modeling exercise this project should run once its actual load list, battery size, array size, and generator model are finalized; the settled method, drawn from the AGS/two-wire integration (item 8) and the critical-loads framework (item 3/16), is: **(1)** the Tier 1 critical loads (well pump, freeze protection, refrigeration, life-safety) run continuously off battery, topped up by whatever solar the array produces each day; **(2)** the battery's state-of-charge is monitored against a set low threshold (commonly 20-30 percent of usable capacity in off-grid-forum practice, though this is a configurable, not fixed, setpoint); **(3)** when state-of-charge crosses that threshold — which on a partial-cloud winter day may happen daily, or every few days, depending on how much solar actually reaches the array — the two-wire AGS signal starts the generator automatically, which then both recharges the battery and carries the live house load directly (this is exactly why item 8's "size the generator at roughly 2x inverter continuous output" rule matters — the generator has to do both jobs at once); **(4)** the generator runs until state-of-charge climbs back above a set high threshold (or for a fixed minimum run time to avoid short-cycling the engine), then shuts down and the house reverts to battery-plus-solar until the next low-SOC trigger.

**Fuel burn per day of partial-cloud winter operation** is a direct function of the specific generator's fuel-consumption curve at partial load (published in the manufacturer's spec sheet as gallons/hour at 25/50/75/100 percent load) multiplied by however many hours per day the dispatch logic above actually calls for it to run — **this is not a number this research can supply without this project's final generator model and a realistic estimate of how many low-SOC-trigger events a typical partial-cloud winter day produces**, both of which depend on the finalized array/battery sizing this chapter leaves as an owner decision (items 4 and 6). The method above is the settled framework to run that calculation once equipment is chosen.

**Lands in:** Solar, Battery, and Energy Independence
**SETTLED ON METHOD; THE SPECIFIC FUEL-BURN NUMBER IS OWNER-DESIGN-CHOICE** (requires final equipment selection)

---

**22.** What generator maintenance and failure realities do rural, multi-week-outage users report (starter battery death, carburetor gumming from stale fuel, bearing failure from continuous run time), and what spare-parts and maintenance-schedule stock mitigates each?

**Answered (2026-07-14):** Aggregated troubleshooting-forum guidance (https://fissionreview.com/motorhome-generator-troubleshooting/) confirms all three failure modes named in the question as real and common: **stale fuel gumming the carburetor** is reported as among the most common real-world faults, with the standard prevention being to not let fuel sit in the carburetor bowl/fuel system for extended idle periods (draining the carburetor or running the tank dry before long storage, and using a stabilizer in any fuel left in the system) rather than a parts-stock fix — this is a maintenance-discipline mitigation, not a spare-parts one. **Starter battery weakness/death** shows up as low voltage causing slow cranking or clicking rather than a clean start; the mitigation is keeping the starter battery on a maintained trickle/float charge between uses (the same discipline a vehicle battery needs) and stocking a spare starter battery, since a generator that fails to start specifically because of a dead starter battery defeats the entire purpose of an auto-start resilience system. **Bearing wear/failure** is named alongside loose mounts as a source of generator problems in the same source, consistent with the general mechanical reality that any engine accumulates wear proportional to run hours — the mitigation is a run-hours-based (not purely calendar-based) maintenance schedule (oil changes and inspection at the engine manufacturer's specified hour intervals) and stocking the specific wear-item spares the manufacturer's service manual calls out (oil filter, air filter, spark plug, and for a unit expected to see real multi-week continuous duty during outages, a spare set of the specific bearings/seals the manufacturer's parts list identifies as service-life-limited).

**This research did not find a rigorous, citable field-failure-rate study (e.g., "X percent of standby generators fail to start on demand")** — the sources reviewed are troubleshooting-guide-level rather than a formal reliability study, so the answer above should be read as confirmed qualitative failure patterns and their standard mitigations, not a quantified failure-rate statistic.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Resilience and Disaster Independence)
**SETTLED ON QUALITATIVE FAILURE PATTERNS AND MITIGATIONS; NO QUANTIFIED FAILURE-RATE STATISTIC WAS FOUND**

---

**23.** What electrical load does a fan-ventilated composting or incinerating toilet actually draw continuously, and how does that load fit into the solar/battery sizing and the critical-versus-noncritical circuit planning?

**Answered (2026-07-14):** **Composting-toilet vent fans are a genuinely small continuous load**: manufacturer specifications for the Sun-Mar 12V DC vent fan list **1.4 watts** (roughly 7 CFM) for the standard non-electric-model fan and **2.4 watts** for a higher-capacity option (https://www.shoptinyhouses.com/products/sun-mar-12-volt-dc-1-4-watt-vent-fan; https://sustainablevillage.com/products/ap16098); a Separett fan model is documented at **2.5W/210mA (12V)**, working out to **0.06 kWh per 24 hours** of continuous operation. At this wattage, even several units running continuously add only a fraction of a kWh per day to the household load — this is precisely the kind of small-but-continuous "phantom load" the phantom-load audit in item 3/16 above is designed to catch and total, since a fan drawing 1.4-2.5W continuously for a full year adds up to real (if modest) cumulative battery draw even though it never shows up as a noticeable spike. **An incinerating toilet's electrical draw is a materially different, much larger figure** (the heating element that actually combusts waste draws real power, typically on the order of 1-1.5 kW during an active burn cycle, though this Wave did not independently verify a specific incinerating-toilet product's wattage) — the question bundles "composting or incinerating" together, but the two technologies have entirely different load profiles and should not be sized as if interchangeable.

**Circuit planning**: a composting-toilet fan's 1.4-2.5W continuous draw is trivial enough to sit on either the critical or non-critical panel without materially affecting sizing math either way — it belongs on whichever panel keeps the toilet's odor-control function working during an outage (almost certainly the critical/backed-up panel, since a non-functioning vent fan during a multi-day outage is an immediate occupant-comfort problem, not a deferrable one), and its wattage is small enough that this placement decision costs essentially nothing in battery-sizing terms. An incinerating toilet's much larger, cycling heater load is a different sizing question entirely and should be evaluated against the specific product chosen, not folded into this small-fan estimate.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Water Independence)
**SETTLED FOR A FAN-VENTILATED COMPOSTING TOILET; AN INCINERATING TOILET'S DRAW WAS NOT INDEPENDENTLY VERIFIED AND SHOULD BE CONFIRMED AGAINST THE SPECIFIC PRODUCT CHOSEN**

---

**24.** Is a residential open-loop ground-source heat pump covered by the ORS 537.545(1)(e) down-hole heat exchange exemption, or does OWRD treat that as a distinct, non-exempt appropriation requiring its own water-right permit, confirmed directly with OWRD rather than assumed from the statute's plain wording?

**Answered (2026-07-14):** The controlling statutory text was read directly from the local file (`C:/Users/jon/Projects/theBook/revision6_code_library/ors/ors537.html`), not a secondary summary: **ORS 537.545(1)(e) exempts "Down-hole heat exchange purposes"** as its own, separate category from the permit requirement — distinct from subsection (d)'s "Single or group domestic purposes in an amount not exceeding 15,000 gallons a day" and subsection (f)'s "Any single industrial or commercial purpose ... in an amount not exceeding 5,000 gallons a day." **Critically, subsection (e)'s down-hole heat exchange exemption carries no stated gallon-per-day cap in the statute itself**, unlike (d) and (f), which both name explicit volume ceilings.

**Whether an open-loop system specifically qualifies as "down-hole heat exchange," however, is a real, unresolved definitional question this Wave could not close from the statute's plain text alone.** The term "down-hole heat exchanger" has a specific technical meaning in the geothermal literature distinct from a true open-loop system: a down-hole heat exchanger (or a standing-column well) circulates fluid down and back up within a single borehole without net extraction of groundwater from the aquifer, whereas a genuine open-loop system pumps groundwater out of a production well, passes it through a surface heat exchanger, and either discharges or reinjects it via a second well — a materially different water-use pattern that looks more like an "appropriation" in the ordinary water-rights sense (https://en.wikipedia.org/wiki/Downhole_heat_exchanger; https://greenrisks.blogspot.com/2012/07/using-your-water-well-as-standing.html). **This Wave did not find an OWRD rule or guidance document directly stating whether OWRD's own administrative interpretation of "down-hole heat exchange" in 537.545(1)(e) extends to a two-well open-loop system, or is limited to a true single-borehole closed/standing-column exchanger** — the question's own instruction (confirm directly with OWRD rather than assume from the statute's plain wording) is the correct approach, because the statute's plain wording is genuinely ambiguous on exactly this point and no secondary source resolved it in this pass.

**Lands in:** Solar, Battery, and Energy Independence / Water Independence
**NOT-RESEARCHABLE-AHJ** (confirm directly with OWRD's groundwater program whether a two-well open-loop system, as distinct from a single-borehole standing-column exchanger, qualifies under the ORS 537.545(1)(e) down-hole heat exchange exemption before assuming it does)

---

**25.** Which state or federal agency actually administers the EPA Class V "Heat Pump/Air Conditioning Return Flow Well" Underground Injection Control category in Oregon, and what permit, registration, or inventory filing does a residential open-loop reinjection well actually require in practice?

**Answered (2026-07-14):** **Oregon DEQ administers the federal Underground Injection Control (UIC) program in Oregon**, including the Class V heat-pump/air-conditioning-return-flow-well category (https://www.oregon.gov/deq/wq/wqpermits/Pages/UIC-Federal-Classifications.aspx). EPA's own Class V category description confirms that a well used to reinject groundwater that has passed through a heat exchanger for heating or cooling a building is classified as a Class V "Heat Pump/Air Conditioning Return Flow Well" (https://www.epa.gov/sites/default/files/2015-08/documents/fs_heatpump_wells.pdf), and federal Class V rules (40 CFR Part 144 Subpart G, https://www.ecfr.gov/current/title-40/chapter-I/subchapter-D/part-144/subpart-G/) set the baseline requirement that Class V well operators submit **inventory information to the UIC Program Director** (in Oregon, DEQ), with failure to submit resulting in prohibition from injecting until the inventory requirement is satisfied.

**In practice**, this means a residential open-loop reinjection well is not exempt from federal UIC oversight simply because it is small-scale and residential — it must be inventoried with Oregon DEQ, and DEQ's own program materials note that Oregon recognizes "fluid return injection systems that re-inject ... non-contact heat pump and air conditioning return fluids" as a defined category subject to Safe Drinking Water Act standards plus Oregon's own Groundwater Act requirements, "with pretreatment required in most instances prior to discharge." **The exact inventory-filing mechanics (form, fee if any, and whether it is a one-time registration or requires periodic renewal) were not independently verified against a specific DEQ form in this pass** — the source material confirms DEQ is the correct point of contact and that inventory (not a full individual permit, at least at this baseline Class V tier) is the general requirement, but the project-specific paperwork should be confirmed directly with DEQ's UIC program before drilling.

**Lands in:** Solar, Battery, and Energy Independence / Water Independence
**SETTLED ON THE ADMINISTERING AGENCY AND THE GENERAL INVENTORY REQUIREMENT; THE EXACT FORM/FEE MECHANICS ARE NOT-RESEARCHABLE-AHJ** (confirm directly with Oregon DEQ's UIC program before drilling an open-loop reinjection well)

---

**26.** For this project's specific site and geology, does a closed-loop ground-source system deliver similar heating and cooling performance to an open-loop system at a meaningfully lower permitting burden, and is the efficiency difference between the two loop types large enough to justify pursuing open-loop's added regulatory complexity at all?

**Answered (2026-07-14):** **This project's specific site and geology cannot be evaluated without a site-specific geotechnical/hydrogeological assessment**, which this research pass did not have access to — the answer below gives the general trade-off pattern, not this project's specific answer. **Performance**: open-loop systems are frequently reported as delivering the most energy-efficient performance available in ground-source heat pump technology, because groundwater's higher thermal conductivity (versus the antifreeze/water mixture circulated in a closed loop) gives more constant, effective heat transfer, particularly where the site has abundant, good-quality groundwater (https://www.energyvanguard.com/blog/open-loop-vs-closed-loop-ground-source-heat-pumps/) — but the efficiency comparison is genuinely complicated by pump energy: closed-loop system efficiency ratings typically already include circulation-pump energy in the stated figure, while open-loop efficiency figures often do not, and open-loop pump energy can be substantially higher, which narrows or even reverses the apparent efficiency gap once total system energy (not just heat-exchange efficiency) is counted. A standing-column-well or closed-loop-with-shorter-bore-length trade-off also exists in the literature: closed-loop systems are reported to require roughly twice the drilled footage of a standing-column-well system to reach the same working-fluid temperature, meaning drilling cost (not just permitting) also differs materially between architectures.

**Permitting burden**: a closed-loop system, because it never withdraws or discharges groundwater, avoids the entire UIC Class V inventory question (item 25) and the ORS 537.545(1)(e) exemption-scope ambiguity (item 24) altogether — it is a materially simpler regulatory path specifically because it sidesteps both open questions this Wave flagged as needing direct agency confirmation. **Whether that permitting simplicity is worth trading away open-loop's potential efficiency edge is a genuine site-specific engineering and cost trade-off** that depends on this project's actual groundwater quality, yield, and depth (poor water quality — too high or low a pH, high mineral content — actively disfavors open-loop regardless of the permitting question, per the same sources) and on how much the two loop-restrictions' respective installed costs differ for this specific site once a geothermal contractor bids both options. This research settles the general shape of the trade-off; it cannot settle this project's specific answer without a site assessment and comparative bids.

**Lands in:** Solar, Battery, and Energy Independence / Water Independence
**OWNER-DESIGN-CHOICE** (requires a site-specific geotechnical/hydrogeological assessment and comparative contractor bids to resolve for this parcel)

---

**27.** If an open-loop system discharges to daylight or to a drainfield rather than reinjecting through a second well, does that sidestep the UIC Class V injection-well question entirely while raising a different DEQ surface-discharge or drainage question, and which path is actually simpler to permit for this project?

**Answered (2026-07-14):** **Yes — a system that discharges spent heat-exchange water to daylight (surface) or to a drainfield rather than reinjecting it underground through a second well is not a Class V injection well at all**, since UIC jurisdiction (item 25) specifically attaches to *underground* injection; a surface or near-surface discharge instead falls under Oregon DEQ's general surface-water-discharge and stormwater/drainage framework (the same general category the already-answered Plumbing: DWV chapter's item 17 flagged for cistern overflow and treatment-reject water), which is a genuinely different regulatory pathway, not a lighter version of the same one. **This does not mean "no permit"** — depending on volume and discharge location, a surface discharge of geothermal return water could implicate DEQ's water-pollution-control framework (the general WPCF permit structure previously cited in `ch19-24_mep-energy.md`) or a straightforward drainage/grading question if the volume is modest and the discharge point is well away from any well or surface water — **this Wave did not find a bright-line Oregon threshold distinguishing "de minimis site drainage" from "requires a DEQ discharge permit" for this specific application**, the same gap already flagged for softener brine and RO reject water in the Plumbing DWV chapter.

**Which path is simpler to permit for this project** cannot be answered in the abstract: it depends on this project's actual discharge volume (a function of the heat pump's flow rate and run hours), the site's drainage capacity, and proximity to any well, stream, or wetland — a small, well-sited surface discharge is plausibly the simpler path (no UIC inventory, likely no individual DEQ permit if volume and siting are modest), but a larger volume or a poorly-sited discharge point could trigger DEQ review that is just as involved as the UIC inventory route it was meant to avoid. **This project's specific volume and site drainage characteristics need to be run past DEQ's water quality program directly** before concluding which path is actually simpler here.

**Lands in:** Solar, Battery, and Energy Independence / Water Independence
**NOT-RESEARCHABLE-AHJ** (confirm the actual discharge volume and site drainage question directly with Oregon DEQ's water quality program; no general Oregon threshold was found to answer this in the abstract)

---

**28.** Does an open-loop geothermal system's water withdrawal count against the same 15,000-gallon-a-day domestic exemption this project's household water use already relies on, or is heat-exchange withdrawal accounted separately under its own exemption regardless of volume?

**Answered (2026-07-14):** **Based on the statute's own structure (read directly from the local ORS file, not a secondary summary), heat-exchange withdrawal is its own separate exempt category, not a draw against the domestic 15,000-gallon-a-day cap.** ORS 537.545(1) lists domestic use (subsection (d), capped at 15,000 gallons a day) and down-hole heat exchange (subsection (e)) as two distinct, independently-listed exempt categories, each introduced by its own lettered subsection with no cross-reference tying one's volume to the other — the statute does not say heat-exchange withdrawal is domestic use, or that it draws from the same 15,000-gallon ceiling; it is written as its own exemption alongside, not inside, the domestic one. **This is consistent with subsection (e) carrying no stated volume cap at all** (see item 24) — if heat-exchange withdrawal were meant to be folded into the domestic exemption's volume, it would be redundant for the legislature to have given it an entirely separate, uncapped subsection.

**The caveat from item 24 still applies fully here**: this textual reading assumes an open-loop system's withdrawal-and-reinjection actually qualifies as "down-hole heat exchange" under OWRD's own administrative interpretation, which this Wave could not confirm and flagged as a direct-to-OWRD confirmation item. If OWRD's practice is to treat a two-well open-loop system as outside subsection (e)'s intended scope (see item 24), then its withdrawal would need to be evaluated as its own appropriation rather than sheltering under either exemption — in which case it would not draw against the domestic 15,000-gallon cap either, since it would not be domestic use, but it also would not automatically qualify as exempt at all.

**Lands in:** Solar, Battery, and Energy Independence / Water Independence
**SETTLED ON THE STATUTE'S TEXTUAL STRUCTURE; CONTINGENT ON THE SAME OWRD-DEFINITION QUESTION FLAGGED AS NOT-RESEARCHABLE-AHJ IN ITEM 24**

---

**29.** How does a low-yield well interact with the standby-power and generator-sizing question: does a slow-filling buffer tank reduce the generator size actually needed during an outage, since the pump can run continuously at a lower draw rather than cycling on demand?

**Answered (2026-07-14):** **Yes, this is sound engineering logic and is the same principle already established in the Land, Site, and Feasibility chapter's low-yield-well answer (a cistern/storage buffer feeding a booster pump) applied to the generator-sizing question specifically.** A well pump cycling on and off to meet instantaneous household demand draws its full motor-starting inrush current repeatedly, which is the peak load a generator/inverter must be sized to survive (motor starting current is commonly several times the running current) — whereas a pump running continuously at a slow, steady rate to fill a buffer tank (rather than cycling on-demand) presents a much smaller, steadier load with far fewer high-current starting events, which is a genuinely easier load for a right-sized (rather than oversized-for-inrush) generator or inverter to carry. **This means a low-yield well, counterintuitively, can actually reduce the peak generator/inverter sizing requirement relative to a high-yield well's on-demand pump cycling** — the trade-off is that the buffer tank itself must be sized generously enough to cover peak household demand between the pump's slow refill cycles, which is a storage-volume design question (already addressed in the Land/Feasibility and Water Independence chapters), not a new one this item introduces. **This project's specific generator-size reduction in numeric terms depends on the actual well yield, pump motor size/starting current, and buffer tank size, none of which this research pass had final figures for** — the principle is settled; the specific number is an engineering calculation to run once those inputs are fixed.

**Lands in:** Solar, Battery, and Energy Independence / Water Independence
**SETTLED ON PRINCIPLE; THE SPECIFIC GENERATOR-SIZE REDUCTION IS OWNER-DESIGN-CHOICE** (depends on final well yield, pump, and buffer tank sizing)

---

**30.** What real quantitative shade-analysis method (a solar pathfinder reading, a sun-path diagram, or software) should this project run at the site-planning stage to guarantee no future outbuilding, tree, or fence shades the solar array at its mature height, and how far out (in years and in feet) should "future" be modeled?

**Answered (2026-07-14):** **The Solar Pathfinder** is the standard, purpose-built analog tool for exactly this task: a transparent, polished convex dome reflects a full panoramic view of every real and potential obstruction (trees, buildings, terrain) onto a printed sun-path diagram beneath it, letting the installer read directly, month by month, exactly when and how much of the array a given obstruction will shade across the full year (https://solarpathfinder.com/; instruction manual at https://bpb-us-e1.wpmucdn.com/blogs.uoregon.edu/dist/f/15588/files/2018/01/Solar-Pathfinder-Manual-27guw9r.pdf) — this is the field-proven, low-tech method that requires no software or connectivity and gives an immediately interpretable shade mask for the proposed array location. Software-based alternatives (used by professional solar designers, e.g., tools built into design platforms like OpenSolar) achieve the same sun-path/shade-mask analysis computationally from a digital site model, and can more easily model a *future* obstruction's height parametrically rather than requiring the analyst to physically stand where a not-yet-built structure or not-yet-grown tree will eventually be.

**Modeling "future"**: for a planned outbuilding (a known structure at a known location), the future obstruction is straightforward to model at its actual designed height, since the site plan already fixes both the location and the eventual height — this should be modeled now, before the array's final placement is locked in, using either the Pathfinder (physically standing at the array location and accounting for the outbuilding's future height and footprint by calculation or a stand-in pole/marker) or software. **For tree growth, the analysis is inherently probabilistic rather than exact**: growth-rate modeling (small/young trees are commonly modeled at a relatively higher annual growth rate, tapering as the tree approaches its species' typical mature height) is used by advanced shade-analysis tools to project a tree's eventual mature-height shadow, but the specific growth-rate assumption depends on the actual species present or planned for the site, which this research did not have. **A specific, universally-correct "how many years and how many feet" number does not exist as a settled figure** — the defensible, sourced practice is to model any known or planned tree at its species' documented mature height (available from state extension/arborist sources for the specific species involved) rather than its current height, and to treat any unplanted/future landscaping decision near the array's shade path as constrained by that mature-height projection from the outset, not revisited casually later. This project's specific tree species, planting plan, and outbuilding site plan were not available to this research pass and should be run through this method once finalized.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Developing the Site)
**SETTLED ON METHOD; THE SPECIFIC YEARS/FEET FIGURE FOR THIS SITE IS OWNER-DESIGN-CHOICE** (depends on this project's actual site plan, tree species, and planting plan)

---

**31.** What ventilation opening area (low intake, high exhaust) does an owner-made block generator shed need to safely dissipate carbon monoxide and engine heat for the project's specific generator size, expressed in square inches of net free vent area rather than a general rule of thumb?

**Answered (2026-07-14):** **This research could not find an authoritative, generator-size-scaled net-free-vent-area formula (in square inches per kW or per engine displacement) from a code body (NFPA 37, the standard governing stationary combustion engines, or the OMSC) that this Wave could verify directly** — the secondary sources reviewed (contractor/retail blog content) gave inconsistent and in some cases implausible figures (one source's "650 square feet" figure for a generator shed's ventilation is very likely a units error — plausibly meant as square inches — and was not trusted as a citable value for this manuscript). What is reliably confirmed across multiple sources is the *design pattern*, not a formula: **two vent openings, one low (near the engine/intake air level) and one high (at or above the exhaust/heat-rise level)**, both sized generously enough to provide continuous fresh-air exchange rather than a sealed enclosure, with the engine's actual combustion exhaust routed by a dedicated, sealed exhaust pipe straight through the wall to the outside (not vented into the shed interior at all) — the exhaust routing, not the general room ventilation, is what actually removes the bulk of the carbon monoxide the engine produces; the two intake/exhaust vents exist to keep the shed itself from overheating and to supply the engine's combustion air, not to dilute CO that should never be entering the shed's air space in the first place if the exhaust is properly ducted outside.

**The defensible recommendation for this manuscript**: rather than citing an unverified square-inch figure, specify the generator manufacturer's own enclosure/ventilation specification (every generator sold for standby/enclosure use publishes a required minimum ventilation airflow, typically in CFM, and/or a minimum enclosure vent area, specific to that engine's heat rejection and combustion air needs) as the sizing authority, sized to the specific generator model this project selects, and treat the code reference point as **NFPA 37 (Standard for the Installation and Use of Stationary Combustion Engines and Gas Turbines)**, which is the correct governing standard for this application even though this Wave could not extract its specific numeric ventilation formula from a free source (it is a purchased NFPA standard).

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Developing the Site)
**BLOCKED-PAYWALL** (NFPA 37 is the controlling standard for stationary-generator enclosure ventilation and is a purchased document; use the specific generator manufacturer's published ventilation/CFM specification as the practical sizing authority until NFPA 37 itself can be checked directly)

---

**32.** What insulation R-value and heating/venting automation keeps a LiFePO4 battery bank inside its safe charge-temperature band (above 0C, ideally near 25C) through an Oregon winter and summer in an owner-built block or pole-frame shed, and what does that automation cost to add?

**Answered (2026-07-14):** **This research did not find a citable, engineering-verified R-value figure specific to a battery-enclosure application** (the R-value needed depends on the shed's total surface area, the local winter design temperature, the battery bank's own internal heat generation during charge/discharge cycling, and the heater's wattage — a genuine building-science calculation, not a fixed number that applies to every shed) — inventing a specific R-value here would violate the "never invent a value" rule. What is settled, from item 7's research: the *design pattern* is a well-insulated, ideally conditioned-space or near-conditioned enclosure (many practitioners default to locating the bank inside the main house's conditioned envelope specifically to sidestep this whole problem, per item 7) or, where an outbuilding location is unavoidable, an insulated enclosure paired with either a **self-heating battery product** (built-in heating elements that activate below the charge-cutoff threshold) or a **separate thermostatically-controlled heater** (a simple resistance heater on a thermostat set to keep the enclosure above roughly 5-10°C as a safety margin above the 0°C hard cutoff, a common off-grid-forum practice pattern, though this specific setpoint recommendation is a practitioner convention rather than a cited engineering standard) tied to a temperature sensor at the battery pack itself, not just ambient shed air temperature.

**Automation cost**: a basic thermostatically-controlled heater-and-sensor setup (a space heater or heat-trace element, a thermostat/controller, and a temperature sensor) is a low-cost addition in isolation — well under the cost of the battery bank itself — but its recurring energy draw must be counted as a real, continuous parasitic load on the system's own power budget during the exact cold-weather periods when solar production is already lowest (the same seasonal mismatch documented in item 6), which is the more important design consideration than the enclosure's hardware cost. **This project's specific shed dimensions, local winter design temperature, and battery-bank wattage were not available to this research pass**, so neither a specific R-value nor a specific automation dollar figure can be responsibly stated here; the pattern above (insulate, heat to a safety margin above 0°C, sense at the pack not the room, and budget the heater's own energy draw into the system) is the settled design approach to apply once those inputs are known.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Developing the Site)
**SETTLED ON DESIGN PATTERN; THE SPECIFIC R-VALUE AND COST FIGURE ARE NOT-RESEARCHABLE WITHOUT THIS PROJECT'S FINAL SHED DIMENSIONS, CLIMATE DATA, AND BATTERY SPECIFICATIONS**

---

**33.** What size and count of chest freezers, and what battery/solar sizing to run them through a multi-day outage without a generator, matches this project's stated disaster-independence goal, treating the root cellar, the pantry, and the freezers as one sized system rather than three separate purchases?

**Answered (2026-07-14):** This is explicitly a household-scale, food-storage-strategy decision that depends on this project's household size, how much of its food-preservation strategy is intentionally shifted to the root cellar and pantry (non-electric, resilience-favorable) versus chest freezers (electric, resilience-costly), and the owner's specific outage-autonomy target — none of which this research can settle as a general fact. **The one settled principle worth stating plainly**: this question's own framing (treat root cellar, pantry, and freezers as one sized system) is the correct approach, because every pound of food shifted from freezer storage to root-cellar or pantry storage is a pound that costs zero ongoing battery/solar capacity to keep safe through an outage — a chest freezer, however efficient, is a continuous electrical load for as long as outage conditions last, while a well-designed root cellar (see the HVAC chapter's passive-ventilation item) and a dry pantry cost nothing to maintain during a power outage at all. **The practical design sequence, in order**: (1) size the root cellar and pantry's capacity first, against how much of the household's food-preservation needs can realistically shift to non-electric storage; (2) size the remaining chest-freezer capacity against whatever food-preservation need is left over, choosing the fewest, most efficient freezer units that meet that remaining need rather than defaulting to freezer storage as the primary strategy; (3) only then size battery/solar capacity against that reduced, right-sized freezer electrical load, rather than sizing the battery system first and treating freezer capacity as unconstrained.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Developing the Site)
**OWNER-DESIGN-CHOICE** (the sequencing principle is settled; the specific sizes and counts depend on this project's household size and food-preservation strategy)

---

**34.** For a solar-powered automatic gate at the end of a rural driveway with no nearby grid power, what panel wattage, battery capacity, and swing-versus-slide choice holds up through an Oregon winter, and what is the real-world failure/maintenance experience reported by off-grid gate owners?

**Answered (2026-07-14):** **The dominant, consistently-reported real-world failure mode is winter solar starvation, not a swing-versus-slide mechanical difference**: multiple independent rural/off-grid gate-owner accounts describe the same pattern — a solar panel and battery combination that charges adequately through summer fails through winter because of the combination of shorter winter days, lower sun angle, and (critically) **sustained fog, cloud cover, or filtered light through trees**, which starves the panel of the direct sunlight it needs regardless of nominal panel wattage (https://automatedgatecompany.com/why-your-solar-gate-fails-in-winter-fog-cold-and-battery-charging-issues/; a documented mountain-property account describes months of struggling to keep a 12V battery from discharging too quickly specifically because of filtered winter light through large pine trees). **The reported fix in practice is consistently "add a second/larger panel"** — one account describes exactly this: a stock kit that held up fine in summer needed a second solar panel added specifically to survive winter charging conditions.

**Battery/load reality**: moving a heavy gate requires a large, brief current draw each cycle, and repeated cycling (a household with frequent vehicle trips) against an already winter-cold, winter-underlit battery compounds the failure mode — a heavier gate or a higher-traffic driveway makes winter failure more likely at any given panel/battery size, not less. **Swing vs. slide** is a genuine mechanical/site trade-off (a slide gate needs a clear side track run at least the gate's own length; a swing gate needs clear swing radius and is generally simpler/cheaper for a standard driveway width) but this research did not find it reported as a differentiator in winter solar reliability specifically — the reliability problem is about panel/battery sizing and light conditions, not swing-versus-slide mechanics. **This project's specific panel wattage and battery capacity recommendation depends on the actual gate weight/cycle-frequency and the specific driveway's winter shading (open sky vs. tree-filtered light, as in the documented failure case above)** — the settled, sourced recommendation is to size the panel generously above whatever the kit manufacturer's nominal rating suggests, specifically anticipating Oregon's cloudy/short winter days, and to plan for adding a second panel as a known, not exceptional, remedy rather than a sign of an undersized initial design.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Developing the Site)
**SETTLED ON THE FAILURE PATTERN AND MITIGATION; THE SPECIFIC PANEL/BATTERY SIZE IS OWNER-DESIGN-CHOICE** (depends on this project's specific gate weight, cycle frequency, and site shading)

---

**35.** How much smaller can the PV array and battery bank reasonably be, in watts and dollars, once the heating and cooling load is reduced by a well-executed passive design, run as an explicit before-and-after comparison rather than left unstated?

**Answered (2026-07-14):** This before-and-after comparison cannot be run as a general fact — it requires this project's actual Manual J-style load calculation both with and without the passive-design measures (orientation, glazing ratio, shading, thermal mass) the Passive and Bioclimatic Design chapter specifies, which was not available to this research pass. **The settled principle, and the reason this comparison belongs explicitly in the manuscript rather than being left unstated (as the question itself flags): heating and cooling load is the single largest driver of a house's electrical demand in an all-electric, heat-pump-heated design, so a passive-design reduction in that load load reduces the PV array and battery sizing dollar-for-dollar in a way that is easy to make concrete once real numbers exist** — this is exactly the kind of comparison a Manual J calculation run twice (once against a "baseline" design and once against the actual passive-design-informed design) would produce directly, and the HVAC chapter's own item 19 below (the sequencing warning that Manual J should only be run after orientation/glazing/shading are finalized) is the procedural prerequisite that makes this comparison meaningful rather than misleading. **This item should be revisited with an explicit worked example once this project's Manual J calculation exists in both forms** — this research settles why the comparison matters and what would produce it, not the comparison's numeric result.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Passive and Bioclimatic Design)
**NOT-RESEARCHABLE WITHOUT THIS PROJECT'S ACTUAL MANUAL J CALCULATION, RUN BOTH WITH AND WITHOUT THE PASSIVE-DESIGN MEASURES** (see HVAC chapter item 19 for the procedural prerequisite)

---

**36.** For a parcel with a specific written grid-extension quote, what is the actual side-by-side lifecycle cost comparison against a solar-plus-battery system sized to the same house load, using this project's real appliance and heating loads rather than a generic house?

**Answered (2026-07-14):** This comparison is explicitly parcel-specific and cannot be answered generally — it requires this project's actual written grid-extension quote (which depends on distance from the nearest utility line, terrain, and the specific utility's per-foot/per-pole extension pricing, all of which vary enormously by parcel) and this project's actual finalized appliance and heating load list, neither of which was available to this research pass. **The settled method for running this comparison once both inputs exist**: total the grid-extension quote's one-time cost plus the ongoing monthly service/usage charges over the ownership horizon (a mortgage-length or multi-decade comparison is more representative than a short payback-period comparison, since both a grid extension and a solar-plus-battery system are multi-decade infrastructure decisions), and compare that total against the solar-plus-battery system's installed cost (net of any incentive still available at time of purchase — see item 5's federal-25D-sunset and Energy Trust findings, both of which materially change this math depending on installation year) plus its own lifecycle costs (battery replacement at the chemistry's rated cycle life, inverter replacement, and any generator fuel needed to bridge the off-grid system's winter shortfall documented in item 6). **This is a real, worked spreadsheet exercise that belongs in the manuscript once this project has an actual grid-extension quote in hand** — this research settles the comparison's structure, not its numeric outcome, which no general research can supply without this project's site-specific quote.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Land, Site, and Feasibility)
**NOT-RESEARCHABLE WITHOUT THIS PROJECT'S ACTUAL WRITTEN GRID-EXTENSION QUOTE AND FINALIZED LOAD LIST**

---

**37.** For this house's actual planned PV array size and roof geometry, does a ballasted rack on the protected-membrane-roof deck or a cast-in-anchor standoff system deliver a better real-world outcome (cost, wind performance, ease of future array expansion, membrane-warranty preservation)?

**Answered (2026-07-14):** **Ballasted racking is the predominant, non-invasive solution for flat/low-slope roofs specifically because it eliminates roof penetrations entirely, which is the single biggest factor in preserving a roof membrane's warranty** — most roofing manufacturers' warranty language treats added penetrations as a warranty risk, while a ballasted system's weight-only attachment leaves the membrane fully intact (https://www.solarpowerworldonline.com/2017/03/penetrations-dont-enemy-flat-roof-solar/; https://www.anernstore.com/blogs/diy-solar-guides/ballasted-penetrating-roof-racks). Ballast's real risk is added dead load compressing rigid insulation beneath the membrane and creating low spots that pond water — a genuine concern on a standard insulated low-slope commercial-style roof assembly, but **a materially smaller concern on this project's actual roof, which is a poured concrete structural deck rather than insulation-over-deck**, since a concrete deck does not compress under ballast weight the way rigid foam insulation can; the real constraint on this project's roof is simply whether the structural engineer's design already accounts for the ballast dead load (which is exactly what the documentation chapter's "reinforced south-roof zone" provision is for).

**Cast-in-anchor standoffs** — embedding the attachment hardware (plates, sleeves, or threaded inserts) into the concrete at pour time rather than drilling and flashing a penetration into cured concrete later — sidestep the "penetrating a finished, waterproofed roof" problem that makes penetrating racks risky on an ordinary roof, because the attachment point is built into the structure from the start, sealed and integrated with the roof's waterproofing detail at the time that detail is designed, not retrofitted through it. This gives standoffs' real advantage (superior wind-uplift resistance without adding dead load) without their usual warranty/leak-risk drawback, **provided the exact anchor locations, spacing, and array geometry are finalized before the pour** — unlike ballast, which can be reconfigured or expanded later without new roof work, a cast-in anchor grid is fixed at pour time and cannot be relocated without core-drilling into cured, waterproofed concrete exactly as hard as any other post-pour penetration.

**The real trade-off for this specific project, given the reinforced-zone provision already exists**: **ballasted racking is the lower-risk, more future-expansion-friendly choice** (the ballast can be added to, and the array can grow, without needing new cast-in points to have been anticipated correctly years in advance) provided the structural engineer confirms the roof's live/dead load capacity already covers the ballast weight at the final array size; **cast-in anchors are the better choice specifically where the final array size and layout are already fixed with high confidence at design time** and the owner wants the superior wind-uplift margin without ballast's added weight — but this locks in the array footprint at pour time, which works against future expansion. Given this project's own stated four-layer, grow-over-time design philosophy elsewhere in the manuscript, **ballasted racking on a load-verified reinforced roof zone is the more defensible general recommendation**, with cast-in anchors reserved for a specific sub-area where the owner is confident the array size there is genuinely fixed (e.g., a minimum baseline array the owner commits to on day one, leaving room for ballasted expansion around it later).

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Roof System and Roof-Wall Junctions)
**SETTLED ON THE TRADE-OFF AND A DEFENSIBLE GENERAL RECOMMENDATION; THE FINAL CHOICE DEPENDS ON THE STRUCTURAL ENGINEER'S CONFIRMED LOAD CAPACITY FOR THIS PROJECT'S ACTUAL ROOF DESIGN**

---

**38.** Milwaukee's PACKOUT-compatible portable power-supply product (a battery-based AC power unit built from the same cordless-tool battery ecosystem) is marketed as jobsite power; is a product in this category a genuine complement to, or a genuine redundancy against, this project's own solar-plus-battery home power system, and is there a real integration or cost-sharing angle worth exploring, or is that a false lead?

**Answered (2026-07-14):** Milwaukee's current top-of-line product in this category, the **3301R ROLL-ON Power Supply**, is a genuine, currently-shipping product: a **6.0 kWh** internal battery (2.4x the capacity of the prior 2.5kWh model) delivering **7200W surge / 3600W continuous** output through standard 20A GFCI duplex outlets and USB ports, PACKOUT-compatible (tool boxes and accessories mount to its top), estimated by Milwaukee at up to 43 recharges of an M18 XC6.0 tool battery from a full charge, and priced at **roughly $9,000** (https://toolguyd.com/milwaukee-roll-on-power-supply-3300r/; https://www.milwaukeetool.com/Products/3300R; https://www.protoolreviews.com/milwaukee-roll-on-power-supply). At that price and capacity (6 kWh, comparable to a small home battery module, but at a cost per kWh well above a purpose-built home battery system), **this is a genuine jobsite/portable-power product, not a cost-effective substitute or meaningful supplement to a home solar-plus-battery system** — it is priced and engineered for construction-site portability and outlet convenience, not for integration into a fixed home power architecture (it has no PV-charging input, no interconnection with a home panel, and no NEC Article 706 listing pathway for building-integrated use).

**The genuine, narrower integration angle worth naming**: if this project's owner-builder phase already owns Milwaukee M18-platform tools and their batteries, a Roll-On-class product (or a smaller Milwaukee MX FUEL unit in the same family, at a lower capacity and price point) is a legitimately useful **construction-phase and mobile/off-site power tool**, sharing the same battery ecosystem the owner is already invested in for the tools themselves — genuinely useful during the build (running tools or job-site lighting away from the main panel before it exists) and afterward as a portable/vehicle/remote-location power source (e.g., at an as-yet-unpowered outbuilding site, or for the block-yard, tools chapter's own equipment). **It is not, however, a real answer to this chapter's home-resilience/off-grid question**, which is answered by the purpose-built solar-plus-battery-plus-generator system detailed elsewhere in this chapter — the two serve different jobs (portable/mobile tool power vs. whole-house backed-up power) and should not be conflated as alternatives to each other, even though both use lithium battery packs.

**Lands in:** Solar, Battery, and Energy Independence (cross-ref Tools, Equipment, and the Owner-Builder Shop)
**SETTLED — A REAL PRODUCT AND A GENUINE CONSTRUCTION-PHASE/PORTABLE-POWER COMPLEMENT, BUT A FALSE LEAD AS A HOME-RESILIENCE SUBSTITUTE OR MEANINGFUL COST-SHARING ANGLE**

---

### Section summary — Solar, Battery, and Energy Independence

- SETTLED / SETTLED-WITH-EDITION: 1, 2, 3, 5, 6, 7, 8, 9 (timeline flagged NOT-RESEARCHABLE-AHJ), 10 (trade-off settled, choice is owner's), 11, 13 (labeling flagged NOT-RESEARCHABLE-AHJ), 14, 15, 16, 17, 18, 19 (partial — 2,000-gal bracket and final size not researchable), 20, 21 (method settled), 22, 23 (composting-toilet fan settled; incinerating toilet not verified), 25 (agency and general requirement settled; form mechanics NOT-RESEARCHABLE-AHJ), 28, 29 (principle settled), 30 (method settled), 34 (pattern settled), 37, 38
- OWNER-DESIGN-CHOICE: 4, 6 (sizing decision), 10 (final siting), 11 (final architecture), 12, 21 (fuel-burn number), 26, 29 (numeric reduction), 30 (site-specific figure), 32 (cost figure), 33, 34 (specific size)
- NOT-RESEARCHABLE-AHJ: 9 (exact timeline), 13 (fire-code labeling), 19 (local setback amendments), 24, 25 (form mechanics), 27
- NOT-RESEARCHABLE (no verifiable figure / requires this project's own data): 19 (2,000-gal bracket, final tank size), 31 (see BLOCKED-PAYWALL), 32 (R-value/cost), 35, 36
- BLOCKED-PAYWALL: 31

---

## HVAC, Ventilation, Humidity, and Air Quality

**1.** One heat source for both domestic hot water and radiant floors, combi vs separate. Legionella and scald/mixing-valve issues when storage runs low for radiant, buffer-tank strategy, and the open-loop (potable water through the floor) vs closed-loop code limits.

**Answered (2026-07-14):** **Open-loop systems — where the same potable water that serves domestic taps is also circulated through the radiant floor — are widely disfavored by professional hydronic-design sources as "a hard no,"** because they present real health risk (stagnant water in a slow-circulating floor loop between draws, biofilm growth, and the potential for the floor loop's non-potable-grade components — glycol-rated valves, certain metals — to leach into drinking water) "for very little benefit," and the fix that eliminates the risk entirely is a **brazed-plate heat exchanger separating the potable domestic side from the closed hydronic heating loop** — at that point the two systems share only a heat source, not water (https://www.greenbuildingadvisor.com/question/open-system-legionella-as-well-a-host-of-other-of-issues). The 2021 edition of CSA B214 (the Canadian hydronic-installation code, cited as the clearest currently-documented code-level treatment of this exact question) added new restrictions specifically targeting combined potable-hydronic systems for these reasons — drinking-water safety, Legionella/biofilm risk, and corrosion — which is the direction Oregon's own adopted plumbing/mechanical code should be checked against before assuming an open-loop combi design is permitted (this Wave did not independently verify the current OPSC/OMSC's specific treatment of combined potable-hydronic systems and flags it for a direct code check before finalizing this design).

**Legionella control and scald protection are two separate, sometimes conflicting requirements that a shared storage tank must satisfy simultaneously**: Legionella is controlled by keeping stored water hot (commonly cited at above 130°F to inhibit growth, above 140°F to actively kill it, with some sources noting a full 160°F flush is needed to clear an entire piping network of an established colony), while scald protection requires water delivered to a fixture be well below that (commonly under 120°F) — the standard resolution is **storing water hot enough to control Legionella, then using an ASSE 1070-listed thermostatic mixing valve at the point of use (or at a whole-house mixing valve just downstream of the tank) to blend it down to a safe delivery temperature**, which responds within seconds and holds the blended output within a few degrees of its setpoint as part of its listing requirement (https://pexuniverse.com/mixing-valves; https://mechanicalbusiness.com/2022/10/26/a-potentially-unhealthy-mix/). **For the radiant side specifically**, thermostatic mixing valves for radiant/hydronic applications are commonly set materially higher than the potable-delivery valve (around 140°F for radiant floor circuits, up to 180°F for higher-temperature hydronic baseboard/panel radiators) — a separate mixing valve, not the same device, from the one protecting people at the tap.

**Buffer-tank strategy**: a buffer tank (an insulated tank in the heating-loop circulation path, sized against the heat source's firing rate, the emitters' output, and the desired minimum cycle time) is the standard way to prevent a combi system's domestic-hot-water draw from starving the radiant loop (or vice versa) when both demands compete for the same heat source's limited output — this is the same buffer-tank concept detailed for the air-to-water heat pump in item 3 below, and it applies whether the heat source is a boiler or a heat pump.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality / Plumbing: Water Supply, Pressure, Treatment, and Hot Water
**SETTLED ON THE OPEN-LOOP RISK AND THE MIXING-VALVE/BUFFER-TANK SOLUTION; OREGON'S CURRENT OPSC/OMSC TREATMENT OF COMBINED POTABLE-HYDRONIC SYSTEMS SHOULD BE DIRECTLY CONFIRMED BEFORE FINALIZING AN OPEN-LOOP DESIGN**

---

**2.** Radiant-slab thermal lag and overheating in a superinsulated concrete house. Why a high-mass slab overshoots on a sunny afternoon (slow response plus passive-solar gain), and the control answer: outdoor-reset, slab sensors, anticipatory/weather-compensated logic, plus the low-mass (thin-slab / staple-up) alternative for responsiveness.

**Answered (2026-07-14):** The mechanism is a straightforward consequence of thermal mass: a thick concrete slab stores and releases heat slowly, so once it has been charged with heat (by the radiant tubing, by passive solar gain through south glazing, or both together) it continues radiating that stored heat for hours after the actual heating demand has passed — in a superinsulated house, where heat losses are already small, this stored-heat "coast" combined with any solar gain on a sunny winter afternoon can genuinely overshoot comfortable temperature, and a simple on/off thermostat responding to *air* temperature cannot correct for it quickly because the slab itself, not the air, is the thing that is overheated and slow to release that excess.

**The control answer, as flagged in the original research lead (Concrete Network / GBA / Barron Heating), is outdoor-reset control**: rather than targeting a fixed water/slab temperature regardless of conditions, an outdoor-reset controller continuously adjusts the radiant loop's supply-water temperature based on outdoor temperature (colder outside means a higher supply temperature target; milder outside means a lower one) — this anticipates reduced heating need before the slab itself overshoots, rather than reacting after the air is already too warm. **Slab-embedded temperature sensors** (rather than relying solely on outdoor temperature or room air temperature) let the control system see the slab's own actual stored-heat state directly, and **anticipatory/weather-compensated logic** (factoring in forecast conditions and/or the rate of temperature change, not just the current reading) further reduces the lag between "the slab is about to overheat" and "the system stops calling for heat." None of this is a fixed setpoint number this research can supply in the abstract — it is a control-strategy specification (outdoor reset plus slab sensing plus anticipatory logic) that any radiant-system designer/installer for this project should be told is required, not left to a standard fixed-setpoint thermostat.

**The low-mass alternative** — a thin-slab (typically 1.5-2 inch lightweight concrete/gypsum topping over subfloor) or staple-up (tubing stapled to the underside of a wood subfloor with no slab at all) radiant system — trades away the deep thermal-mass storage that causes the overshoot problem in exchange for a much faster, more thermostatically-responsive system, at the cost of losing the passive-solar-storage and multi-hour "coast" benefit the mass slab otherwise provides during a cold snap or a power outage (a real trade-off against this project's stated resilience goals, which favor thermal mass specifically for its outage-survival behavior — see HVAC item 15 below). **For a superinsulated house with significant south glazing (passive-solar gain, which is the scenario this question specifically names), the mass-slab-plus-proper-control-strategy combination is the more defensible design than switching to low-mass radiant purely to solve an overshoot problem that outdoor-reset control is built to prevent** — the overshoot is a control-system gap, not an inherent flaw in mass radiant, and the fix (correct controls) is cheaper and preserves the resilience benefit than abandoning the mass slab altogether.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED ON THE MECHANISM AND CONTROL STRATEGY; THE SPECIFIC CONTROLLER PRODUCT AND SETPOINTS ARE A DESIGN-PHASE SPECIFICATION FOR THE RADIANT SYSTEM'S DESIGNER**

---

**3.** Air-to-water heat pump driving the radiant floor, cold-climate reality. Buffer-tank sizing to stop short-cycling, glycol vs water and freeze protection, defrost behavior on a hydronic system, and which cold-climate air-to-water units actually exist for this house.

**Answered (2026-07-14):** **Buffer tanks** are the standard mechanism to prevent short-cycling: an air-to-water heat pump (like any modulating heat source) runs most efficiently and lasts longest when it can run continuously for a reasonable minimum cycle time rather than firing on and off rapidly to satisfy a small, fast-responding load; a properly sized buffer tank (sized against the heat pump's minimum output, the radiant system's total emitter output, and the desired minimum cycle time — the same calculation named in item 1) absorbs the mismatch between the heat pump's steady output and the radiant zones' varying, sometimes small, calls for heat (https://www.arcticheatpumps.com/buffer-tank-for-heat-pumps.html).

**Glycol vs. water and freeze protection**: any hydronic piping or component exposed to outdoor or unheated-space temperatures (the outdoor unit's own refrigerant-to-water heat exchanger, and any exposed distribution piping) needs freeze protection, most commonly a **glycol (typically polypropylene glycol, chosen over ethylene glycol for its lower toxicity in a residential system) mixed into the circulating fluid** at a concentration matched to the local design temperature; glycol also adds corrosion-inhibiting properties that extend component life (https://renewableheatinghub.co.uk/do-air-source-heat-pumps-really-need-glycol/). Where the entire hydronic loop stays within the heated building envelope and only the compressor/refrigerant side is exposed outside (a common cold-climate air-to-water architecture, including split systems), the water-side loop may be able to run glycol-free — this is manufacturer- and installation-specific, not a universal rule, and should be confirmed against the specific unit's installation manual. **A heat exchanger is needed to keep glycol out of any domestic-hot-water side of the system** if the same buffer tank also serves DHW (consistent with item 1's potable/hydronic separation principle) — glycol must never be allowed into a potable water supply.

**Defrost behavior on a hydronic system**: like an air-source heat pump feeding forced air (see item 4), an air-to-water unit's outdoor coil must periodically defrost in cold, humid conditions, which means a temporary pause or reversal in heat delivery to the buffer tank/radiant loop during each defrost cycle — the buffer tank's thermal mass is exactly what rides through this dip without the radiant floor or room temperature perceptibly dropping, the same resilience-through-mass argument made in item 4 and item 15.

**Which cold-climate air-to-water units actually exist**: the SpacePak Solstice line was identified in this research as a currently-marketed cold-climate air-to-water heat pump family, with the Solstice Inverter Split rated for extreme low-ambient heating performance down to **-20°F**, and a split architecture specifically designed to reduce how much of the hydronic loop needs glycol protection (https://www.spacepak.com/solstice-air-to-water-heat-pumps). **This is one identified product family, not an exhaustive market survey** — other cold-climate air-to-water manufacturers (e.g., European brands increasingly entering the North American market) exist and should be compared against this project's specific heating-load calculation and budget once the radiant system design is finalized; this research did not attempt a full comparative product survey.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED ON METHOD AND ONE VERIFIED PRODUCT FAMILY; A FULL COMPARATIVE PRODUCT SURVEY IS OWNER-DESIGN-CHOICE AT EQUIPMENT-SELECTION TIME**

---

**4.** Defrost cycles and backup-heat behavior on an air-source heat pump. The 25-35F frost zone, how resistance strips fire during defrost (and can spike an off-grid load), and why radiant thermal mass rides through a defrost dip better than forced air.

**Answered (2026-07-14):** **Frost formation on an air-source heat pump's outdoor coil is worst in the 25-35°F range** (colder air holds less moisture, so frost risk actually falls again below this band even though it seems counterintuitive) — the unit checks for frost buildup roughly every 30-90 minutes of run time in this temperature band, and an actual defrost cycle (reversing the refrigerant cycle briefly to melt accumulated frost off the outdoor coil) typically lasts 5-15 minutes once triggered (https://www.energyvanguard.com/blog/common-problems-with-cold-weather-ventilation/ and the Lennox source cited in the original research lead). **During defrost, the heat pump is briefly not delivering heat to the house at all (it is running in a cooling-like mode to melt the outdoor coil), and many systems energize backup resistance-strip heat during exactly this window** specifically to prevent the indoor supply air from feeling cold during the defrost pause — this resistance-strip activation is a real, genuine electrical demand spike, and on an off-grid or battery-limited system, a furnace's resistance strips firing during every defrost cycle through a cold snap can be a materially larger, harder-to-predict load than the heat pump's normal steady-state draw, which matters directly for the load-planning and phantom-load-audit work in the Electrical and Solar chapters of this file.

**Why radiant thermal mass rides through a defrost dip better than forced air**: a forced-air system delivers heat (or, during defrost, delivers no heat, or delivers backup-strip heat) essentially instantaneously into the room air, so any gap or dip in output is felt by the occupants within minutes; a radiant floor's thermal mass has already stored heat before the defrost event and continues radiating that stored heat into the room throughout the 5-15 minute defrost pause, so the room's felt temperature does not measurably dip at all — the same mass-as-buffer principle already established for the buffer tank (item 3) and the resilience/outage discussion (item 15) applies here at the much shorter timescale of a single defrost cycle. **This is one of the more concrete, well-evidenced arguments for pairing an air-source (or air-to-water) heat pump with radiant mass specifically in a battery-conscious design**: it avoids relying on a resistance-strip spike during every defrost event, since the slab's stored heat covers the gap that would otherwise trigger backup-strip heat on a forced-air system.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED**

---

**5.** Does a superinsulated concrete box even need radiant? Steelman the "one or two minisplits heat the whole house" argument against radiant comfort, the hybrid middle path (small radiant zone plus ductless), and an honest cost/complexity comparison for an owner-builder.

**Answered (2026-07-14):** **The steelman for "one or two minisplits heat the whole house" is genuinely strong for a superinsulated house and should be stated plainly rather than dismissed**: in a house with a very low heating load (which is exactly what "superinsulated" means), the total heat that needs delivering on the coldest day may be small enough that one or two well-placed ductless minisplit heads can meet it — minisplits are dramatically cheaper to install than a full hydronic radiant system (no slab tubing, no manifolds, no buffer tank, no circulator pumps, no boiler/heat-pump-to-water heat source), are simpler for an owner-builder to install and service (fewer trades, fewer failure points, no risk of an undetected slab leak), and modern cold-climate minisplits deliver genuinely comfortable, quiet heating and cooling from the same unit — radiant floors cannot cool, which is a real minisplit advantage this chapter's own item 6 addresses as radiant's own limitation. **For a house whose heating load is small enough and whose floor plan allows good air mixing from one or two heads, this is a legitimate, lower-cost, lower-complexity answer that an owner-builder should not feel obligated to reject in favor of radiant on comfort grounds alone.**

**What radiant genuinely offers that minisplits cannot**: floor-level warmth directly underfoot (a comfort quality distinct from, and not replicated by, warm air blown from a wall-mounted head), more even room-to-room and floor-to-ceiling temperature distribution (minisplits can leave cold corners or a noticeable temperature gradient in a larger or more compartmentalized floor plan than the single/dual-head scenario assumes), silent operation (no fan noise), and — the argument already made in items 2, 4, and 15 of this chapter — a genuine thermal-mass resilience benefit during a power outage or a heat-pump defrost cycle that a minisplit's forced air cannot match.

**The hybrid middle path — a small radiant zone (e.g., bathroom floors, or the main living area where floor-level comfort and even distribution matter most) paired with ductless minisplits for the bulk of the house's heating/cooling** — is a genuine, commonly-built compromise that captures radiant's floor-comfort benefit where it matters most while accepting minisplits' lower cost and cooling capability everywhere else, and is worth naming explicitly as a real design option rather than treating "radiant everywhere" and "minisplits everywhere" as the only two choices.

**Honest cost/complexity comparison for an owner-builder**: full-house radiant is the most expensive and most trade-dependent option (slab tubing must be perfect before the pour, per this project's own already-stated "get it right once" principle for embedded systems; a buffer tank, circulators, manifolds, and a heat source all add cost and complexity); minisplits-only is the cheapest and lowest-complexity option, installable and serviceable largely by the owner-builder with standard electrical and refrigerant-line work; the hybrid path sits between the two in both cost and complexity, concentrating the radiant investment (and its pour-time precision requirement) into a smaller, chosen zone rather than the whole house. **Which of the three fits this project is genuinely the owner's decision** — it depends on the finalized heating-load calculation (once passive design measures are locked in, per HVAC item 19), the floor plan's minisplit-head coverage feasibility, the owner's tolerance for slab-embedded-system risk versus minisplit simplicity, and the budget, none of which this research can resolve in the abstract.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED ON THE TRADE-OFF; THE FINAL CHOICE IS OWNER-DESIGN-CHOICE**

---

**6.** Cooling and dehumidification in a radiant-heated house, radiant can't cool safely. Adding ductless/ducted heat-pump cooling, the condensation risk if you try to chill a slab below dew point, and whether a standalone whole-house dehumidifier is needed in humid PNW shoulder seasons.

**Answered (2026-07-14):** **Radiant cooling (circulating chilled water through the same floor tubing used for heating) is a real technology but carries a hard physical limit that makes it unsuitable as this project's primary cooling strategy without careful engineering**: if the slab's surface temperature drops below the room air's dew point, moisture condenses directly onto (and can seep into) the floor — an uncontrolled, genuinely damaging failure mode (surface condensation, potential moisture intrusion into the slab and finish flooring) rather than a comfort inconvenience, which is exactly why "radiant can't cool safely" without dedicated dew-point monitoring and control is the correct framing rather than an exaggeration. Any radiant-cooling implementation therefore requires either keeping the chilled-water supply temperature always safely above the calculated room dew point (which limits how much cooling capacity the floor can actually deliver on a humid day, precisely when cooling is most needed) or active dew-point sensing that shuts down radiant cooling before condensation risk is reached — both of which add real design and control complexity beyond what a simple heating-only radiant system requires.

**The practical, lower-risk answer, consistent with the question's own framing**: use **ductless or ducted heat-pump cooling** (minisplit heads, or a small ducted air handler serving specific rooms) as the actual cooling delivery mechanism, since a standard vapor-compression cooling coil inherently manages its own condensate (with a drain, as any air conditioner does) rather than risking condensation on a habitable floor surface — this sidesteps the radiant-cooling dew-point problem entirely rather than trying to engineer around it. This is consistent with the hybrid-system logic already established in item 5: radiant for heating (where its thermal-mass and floor-comfort advantages are real and safe), heat-pump air-source cooling for the cooling load (where its self-managing condensate handling is the safer mechanism).

**Whole-house dehumidification in humid PNW shoulder seasons**: a standalone whole-house dehumidifier is a genuinely useful, often-recommended addition specifically because the Pacific Northwest's shoulder-season humidity pattern (mild temperatures with high relative humidity, not hot-and-humid in the way a cooling system is typically sized for) can leave a house feeling clammy without ever triggering enough cooling-system runtime to remove much moisture — a cooling coil dehumidifies only as a byproduct of running to satisfy a temperature setpoint, so in a well-insulated house with a small cooling load, the cooling system may run too rarely to control humidity on its own, which is exactly the scenario a dedicated whole-house dehumidifier is built to solve. **Whether this project specifically needs one is a real design decision that depends on the finalized envelope performance, the ERV/HRV choice (an ERV, the chapter's own leaning answer in item 8, already does some of this moisture-smoothing work passively) and the specific cooling-system sizing** — this research settles that the need is real and common in this climate, not whether this specific house's final design still needs a standalone unit once its ERV and cooling system are both sized.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED ON THE MECHANISM AND THE RECOMMENDED APPROACH; WHETHER A STANDALONE DEHUMIDIFIER IS STILL NEEDED ONCE THE ERV AND COOLING SYSTEM ARE SIZED IS OWNER-DESIGN-CHOICE**

---

**7.** Zoning a high-thermal-mass house, when zoning fights the mass. Why aggressive multi-zone control struggles against a slab that changes slowly, a realistic zone count, actuator/manifold reliability, and near-single-setpoint steady-state operation as the low-tech creative answer.

**Answered (2026-07-14):** **The core tension is real and follows directly from the thermal-mass behavior already established in items 2 and 4**: aggressive multi-zone control assumes each zone can be brought to its own distinct setpoint reasonably quickly and independently, but a mass slab's slow thermal response means a zone's floor temperature reflects hours of accumulated heat input, not the last few minutes of a zone valve's position — trying to run many small zones with frequently-changing individual setpoints fights the slab's own physics, producing sluggish, overshoot-prone response in exactly the way item 2 describes at the whole-house scale, now multiplied across many small zones each fighting the same lag independently. **More zones also means more actuators and manifold complexity** — each zone valve/actuator is a mechanical device with its own failure mode (a stuck-open or stuck-closed actuator, a manifold leak), and every additional zone is one more component that can fail and one more manifold connection that must be flawless before the slab is poured (consistent with this project's "get it right once" principle for embedded systems) — realistic zone counts in mass-radiant practice are commonly kept modest (a handful of zones organized around genuinely different-use areas — sleeping areas vs. living areas vs. a walkout basement, for instance — rather than a zone per room) specifically because the marginal comfort benefit of finer zoning is small relative to the added actuator/manifold failure-point count and the control complexity of managing many slow-responding zones independently.

**The "low-tech creative answer" the question names — near-single-setpoint, steady-state operation — is a genuinely defensible design philosophy for a high-mass house, not a compromise**: rather than fighting the slab's slow response with aggressive setback/setpoint scheduling (which a mass slab cannot deliver on anyway, since it cannot heat up or cool down fast enough to make a scheduled setback-and-recovery cycle meaningful the way it would in a low-mass forced-air house), the mass-appropriate strategy is to pick a small number of broad zones, set them to a steady, rarely-changed target temperature, and let outdoor-reset control (item 2) handle the day-to-day modulation automatically — this plays to the slab's actual physical behavior (steady, slow, resilient) instead of asking it to do something (rapid, frequent setpoint changes) it is physically unsuited for.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED**

---

**8.** HRV vs ERV for a tight house in marine/mixed Oregon. The moisture-balance argument (ERV smooths winter dryness and summer humidity), core-frost control in cold weather, and the condensate drain/trap requirement. Which is the defensible default here and why?

**Answered (2026-07-14):** **An ERV is the defensible default for this project's Oregon marine/mixed climate**, and multiple independent sources converge on the same reasoning: an ERV transfers both heat and moisture between the incoming and outgoing air streams, while an HRV transfers heat only — in a climate like the Pacific Northwest's, where winter air brings in cold, and (once heated to room temperature) very dry air that can leave a tight house's indoor relative humidity uncomfortably low, an ERV's moisture recovery keeps some of the house's own (comfortable) humidity from being thrown away with every exhausted breath of stale air, while in the reverse direction during a humid PNW summer or shoulder season, the same ERV core keeps some of the excess outdoor humidity from being brought fully indoors (https://ps.energy/what-is-erv-in-hvac-pnw/). One source frames this precisely: "PNW air feels damp but is drier than indoor air in absolute terms" in winter — the ERV smooths exactly this seasonal mismatch in both directions rather than just moving heat.

**Core-frost control**: HRV cores commonly begin icing at outdoor temperatures in the low 20s°F, while ERV cores (because they are also moving moisture, not concentrating it as pure condensate the way an HRV core does) typically do not develop icing problems until outdoor temperatures reach the low teens°F — a real, if secondary, advantage for the ERV in Oregon's colder inland/high-elevation locations, though most modern units of either type include a defrost strategy and the manufacturer's stated operating/defrost temperature range should be checked against this project's actual winter design temperature regardless of HRV/ERV choice (https://renewaire.com/whitepaper/erv-hrv-frost-thresholds-and-control-methods-2/).

**Condensate drain/trap requirement**: an HRV, because it transfers heat only and effectively "wrings out" the incoming/outgoing air's moisture difference as liquid condensate on its core, requires a drain line with a proper trap, sloped to a trapped and drained location, and that drain must be kept clear (a plugged HRV condensate drain is explicitly flagged in the sourced guidance as a mold risk) — an ERV, by contrast, transfers humidity in gaseous (vapor) form across its core rather than condensing it to liquid, which means **most ERVs need no condensate drain or trap at all**, eliminating this entire maintenance/failure point (https://www.greenbuildingadvisor.com/question/help-me-understand-hrv-drain; https://www.greenbuildingadvisor.com/article/preventing-frost-buildup-in-hrvs-and-ervs). This is a second concrete advantage for the ERV choice in this project (one less plumbed drain, trap, and slope detail to get right during rough-in, consistent with this project's broader "fewer embedded failure points" design bias).

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED**

---

**9.** Balanced-ventilation ducting and commissioning, the part people skip. Dedicated HRV/ERV ducting vs sharing the heat-pump air handler, balancing supply and exhaust airflow, filter (MERV) pressure-drop penalty, and actually measuring delivered CFM vs nameplate.

**Answered (2026-07-14):** **Dedicated ducting versus sharing the heat-pump/air-handler ductwork** is a real, commonly-debated design choice: dedicated HRV/ERV ducting (its own supply and exhaust runs, independent of the heating/cooling air handler) gives cleaner, more predictable balanced airflow and avoids the ERV/HRV's low static-pressure fan having to fight the air handler's much higher-pressure blower or its duct system's pressure drop, but costs more (a second duct system to design, install, and route through the house) — sharing the heat-pump's ducts (tying the fresh-air supply into the return or supply plenum) is cheaper and simpler to install but risks exactly the airflow-imbalance problem the question names, since the two systems' fans were not designed to work against each other's static pressure, and if the air handler's blower is not running continuously, the "shared" ventilation air may not actually be delivered on the schedule the ERV/HRV intends. **For a house already committed to balanced mechanical ventilation as a core design element (as this project is), dedicated ducting is the more defensible default** specifically because it removes the air-handler-interaction variable entirely and makes the ERV/HRV's actual performance independently verifiable (see below) rather than entangled with the heating system's own duty cycle.

**Balancing supply and exhaust airflow** is not a "set it and walk away" step: a balanced ventilation system is only actually balanced if the supply and exhaust airflow rates are verified to be genuinely equal (or at the specific offset the design calls for) after installation, using a flow-measurement tool (a flow hood or the balancing dampers/registers the system should include by design) — an unbalanced system (exhaust exceeding supply, or vice versa) can depressurize or pressurize the house unintentionally, which matters directly for the makeup-air and backdrafting concerns raised elsewhere in this chapter (item 11).

**MERV filter pressure-drop penalty**: a higher-MERV filter (needed for the wildfire-smoke filtration discussed in item 12) removes smaller particles more effectively but also imposes a real, physically unavoidable higher static-pressure drop across the filter — an ERV/HRV's fan is sized against an assumed external static pressure budget, and swapping in a much higher-MERV filter than the unit was designed/commissioned around can reduce actual delivered airflow below the design CFM even though the fan speed setting has not changed, which is exactly why "actually measuring delivered CFM" (rather than trusting the nameplate rating) matters as its own commissioning step, not a redundant check.

**Measuring delivered CFM vs. nameplate**: a unit's nameplate airflow rating is measured at a reference external static pressure in a lab, not against this specific house's actual duct system, filter, and terminal-device pressure losses — the only way to know what CFM is actually being delivered in this house is to measure it directly after installation (with a flow hood at each supply/exhaust register, or via the unit's own commissioning airflow-verification procedure where the manufacturer provides one) and adjust the unit's speed setting to match the design airflow, rather than assuming the nameplate number is what the occupants are actually getting. This commissioning step is the concrete, verifiable answer to "the part people skip" — the entire value of a carefully designed balanced-ventilation system is lost if it is installed but never actually measured and balanced.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED**

---

**10.** Construction moisture and year-one humidity in a concrete house. Curing concrete/masonry dumps a lot of water into the building; how to dehumidify during construction, protect finishes, and know when the slab is dry enough to install flooring.

**Answered (2026-07-14):** **Dehumidification during construction requires the space to actually be enclosed** — dehumidification only works if the slab is in a sealed environment where the moisture being pulled out of the air is not simply being replaced by new humid air infiltrating from outside; running dehumidifiers and fans in an open, un-enclosed structure is largely wasted effort (https://www.concretemoisture.com/contractors/dehumidification-drying-defense-slab-moisture/). Once enclosed, high-capacity commercial dehumidifiers combined with air movement (fans directing air across the slab surface, not just dehumidifying the room air generally) meaningfully accelerates the rate at which internal moisture (mix water, and for a masonry structure, water introduced during mortar/grout curing as well) migrates to the surface and evaporates, compared to relying on ambient drying alone.

**Testing before flooring installation** is a required verification step, not optional: the two standard methods are the **ASTM F2170 in-situ relative-humidity (RH) probe test** (a probe inserted to a specified depth — 40 percent of slab thickness for a slab drying from one side only, 20 percent for a slab drying from two sides — reads the RH of the concrete's internal pore structure directly) and the **anhydrous calcium chloride test** (a desiccant material sealed to the slab surface for 60-72 hours, then reweighed to calculate a moisture-vapor-emission rate) (https://www.wagnermeters.com/concrete-moisture-test/concrete-info/moisture-problems-flooring-slab/; https://flacksflooring.com/how-to-test-concrete-for-moisture/). **The commonly cited pass threshold is 75 percent relative humidity or lower** before flooring installation — installing moisture-sensitive flooring (wood, some resilient/vinyl products, certain adhesives) over a slab that has not actually reached this threshold risks adhesive failure, cupping/warping, or mold growth beneath the finish material, damage that is expensive and disruptive to correct after the fact compared to simply waiting for the slab to test dry first.

**Protecting finishes during this period** is the corollary of the enclosure requirement above: any moisture-sensitive material (wood trim, cabinetry, drywall finish work) should not be installed, or should be actively protected, until the space's ambient humidity has been brought under control by the dehumidification process described above — installing finish materials into a still-drying, high-humidity concrete/masonry structure risks the same warping, adhesive-failure, and mold problems the flooring-specific testing is designed to prevent, just applied to a wider set of materials.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality / Interiors, Finishes, Accessibility, and Livability
**SETTLED**

---

**11.** Kitchen range ventilation in a tight all-electric house. Make-up-air requirement thresholds for a powerful hood, how induction lowers the exhaust need, and the tight-house depressurization risk (helped by having zero combustion appliances).

**Answered (2026-07-14):** **The controlling threshold in the IRC/ORSC family of codes is 400 CFM**: IRC Section M1503.6 (the base text the ORSC's mechanical provisions derive from) requires makeup air for a kitchen exhaust hood system capable of exhausting more than 400 CFM, supplied at a rate approximately equal to the exhaust rate, with the makeup-air system's damper/closure automatically controlled to operate simultaneously with the exhaust system (https://up.codes/s/makeup-air-required; https://www.rappidenergy.com/blog/range-hood-makeup-air-your-guide-to-the-400-cfm-rule). **This project's specific mechanical code edition (OMSC) should be confirmed to carry the same 400 CFM threshold and the same automatic-interlock requirement rather than assuming the IRC base text transfers unamended** — this Wave did not independently verify the current OMSC's exact section number and text for this provision against the code library and flags it for a direct check before finalizing the design.

**Induction lowers the exhaust need in a real, physically-grounded way, but does not eliminate it**: an induction cooktop heats the cookware directly via magnetic induction rather than heating the surrounding air and the pan's exterior (as gas or radiant electric does), which measurably reduces convective heat and airborne grease/particulate generation compared to a gas burner of similar cooking output — this is a genuine reason a smaller exhaust CFM can adequately serve an induction range than would be needed for an equivalent gas range. It does not eliminate the need for kitchen exhaust altogether, however: cooking still produces moisture, odors, and some particulate (frying, searing) regardless of heat source, so a modest, well-sized exhaust hood remains appropriate even in an all-induction kitchen — the design lever this offers is that a lower-CFM hood can likely be chosen (and may stay comfortably under the 400 CFM makeup-air trigger) specifically because induction's lower ambient heat/particulate output does not demand the higher CFM a powerful gas range would.

**Tight-house depressurization risk**: even in an all-electric house with zero combustion appliances (so there is no risk of the classic backdrafting hazard — a gas water heater, furnace, or fireplace pulling combustion byproducts back into the house because a powerful exhaust fan has depressurized the space), a sufficiently powerful, unbalanced exhaust hood can still depressurize a tight envelope enough to cause other real performance problems: it can pull air backward through the balanced-ventilation system's own exhaust path (fighting the ERV/HRV's intended airflow direction), pull cold outdoor air through unintended leakage paths rather than the ERV/HRV's designed fresh-air path, and in some cases affect the operation of other exhaust appliances (bath fans, dryer vents) competing for the same limited makeup air. **Having zero combustion appliances removes the single most dangerous consequence of kitchen-hood depressurization (carbon monoxide backdraft) but does not remove the airflow-balance and comfort problems** — this is why the makeup-air requirement is written around a CFM threshold rather than "only if you have gas appliances," and why a hood approaching or exceeding 400 CFM in this all-electric house should still be paired with makeup air per the code threshold above, not exempted from consideration simply because there is no combustion-appliance backdraft risk.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality
**SETTLED ON THE MECHANISM AND THE BASE-CODE (IRC/UPCODES) THRESHOLD; THE EXACT CURRENT OMSC SECTION NUMBER/TEXT SHOULD BE CONFIRMED DIRECTLY AGAINST THE CODE LIBRARY BEFORE FINALIZING THE DESIGN**

---

**12.** Wildfire smoke and rural air quality, a "clean-room" strategy. High-MERV/HEPA on the ventilation intake, a recirculation/smoke mode that seals the tight envelope, PM/CO2 monitoring, and how the tight concrete envelope becomes a refuge during smoke events.

**Answered (2026-07-14):** **MERV-13 is the minimum filter rating commonly recommended to meaningfully capture wildfire smoke's PM2.5 particulate**, with MERV-16 offering still better capture; at MERV-13, roughly 85 percent or more of particles in the 1-3 micron range are captured, while the MERV-1-through-8 filters common in ordinary residential HVAC systems capture PM2.5 "poorly or not at all" (https://filterbuy.com/resources/air-filter-basics/best-merv-filter-for-wildfire-smoke/). **HEPA-level filtration (roughly equivalent to MERV 17) is not typically achievable in a standard ducted furnace/ERV filter slot** — HEPA is a portable-air-purifier-scale technology, effective for a single room but not, by itself, a whole-house solution — so the practical whole-house strategy is the highest-MERV filter the ERV/HRV and any air-handler can accommodate without excessive pressure-drop penalty (see item 9's filter/pressure-drop discussion, which applies directly here), supplemented by one or more portable HEPA units in specific occupied "clean rooms" during an actual smoke event rather than relying on ducted filtration alone.

**Recirculation/smoke mode**: during an active smoke event, the correct operating mode is to stop bringing in outdoor air altogether where the system allows it — closing the ERV/HRV's outdoor-air damper (or switching the system to a manufacturer-provided "smoke" or "recirculation" mode where one exists) and relying on filtered recirculation of the house's own indoor air rather than continuing to draw in smoky outdoor air through the balanced-ventilation system, which is exactly the tight envelope's real advantage during a smoke event: a leaky house cannot meaningfully exclude outdoor smoke regardless of what the mechanical system does, while a genuinely tight, well-sealed envelope (already this project's design baseline for energy-performance reasons) can be made to substantially exclude smoke simply by pausing outdoor-air intake, since there is little uncontrolled infiltration path for smoke to enter through in the meantime.

**PM/CO2 monitoring**: an inexpensive PM2.5 monitor (consumer-grade units are specifically named in the sourced guidance) lets the household verify, in real time, that the clean-room/recirculation strategy is actually working (indoor PM2.5 staying low, ideally near or below roughly 10 μg/m³, even while outdoor levels are hazardous) rather than assuming it is working — this is the same "measure, don't assume" principle already established for balanced-ventilation commissioning (item 9), applied to smoke-event air quality specifically. **CO2 monitoring serves a different, complementary purpose during an extended recirculation-mode/sealed-envelope period**: with outdoor-air intake paused, CO2 (a proxy for how much the room's air has been breathed and not refreshed) can climb over many hours of continuous occupancy, so a CO2 monitor gives the household an objective signal for when a brief, carefully-timed outdoor-air exchange (accepting some smoke infiltration to clear accumulated CO2) becomes necessary, rather than running blind on how long full recirculation mode can safely continue.

**How the tight concrete envelope becomes a refuge**: this is a direct, structural consequence of the same airtightness this project already targets for energy-performance reasons (a low ACH50 blower-door result) — a house that is genuinely tight has very little uncontrolled air exchange with the smoky outdoors to begin with, so the "seal it and filter what you do let in" strategy above is far more effective here than in a leaky conventional house, where outdoor smoke would infiltrate through countless small gaps regardless of what the mechanical ventilation system is doing. This is a genuine, concrete resilience benefit of the airtight concrete/masonry envelope this project already commits to for other reasons, worth stating explicitly in the manuscript rather than left as an implied side benefit.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality / Smart Home, Network, Security, and Local Automation
**SETTLED**

---

**13.** What automatic seismic gas shutoff valve products are available, what triggering threshold and reset procedure does each use, and where does Oregon plumbing/gas code place them relative to the existing fuel-gas piping and pressure-test material?

**Answered (2026-07-14):** **The trigger mechanism and threshold, per national safety-standard guidance (ASCE 25), are consistent across the product category**: a mechanical valve (no electricity required) uses a small ball balanced on a pedestal that rolls off and physically blocks the gas line when ground motion reaches a threshold commonly cited as equivalent to a magnitude 5.2-5.4 earthquake (roughly 0.11g of sustained horizontal acceleration) — this design intentionally does not trigger on everyday vibration sources like passing trucks or nearby construction, only on the sustained, larger-amplitude motion of an actual earthquake (https://www.thewaterheatercompany.com/blog/how-a-seismic-gas-shutoff-valve-works; https://www.jaspector.com/wiki/earthquake-shutoff-valve/). **Reset is manual in every product this research reviewed**: once triggered, gas stays off until a person manually resets the valve, specifically so gas does not automatically resume flowing before someone has confirmed there is no leak, fire, or explosion risk — this is a deliberate design choice, not a limitation to work around.

**Mandatory status**: these valves are reported as mandatory in most of California but remain **voluntary in Oregon** (consistent with the original research lead) — this research did not find this changed as of 2026, though the same sourced commentary speculates mandatory adoption may eventually reach Oregon jurisdictions, particularly Portland, without a specific pending rule identified. **This research did not independently verify specific named product models, current pricing, or the exact Oregon plumbing/gas-code section governing installation placement relative to the gas meter, regulator, and the existing fuel-gas piping pressure-test sequence** — the original research lead's threshold figure is confirmed by this pass, but the specific product landscape and Oregon code placement remain to be verified directly against the current OPSC/fuel-gas-piping code chapter and manufacturer installation instructions before specifying a particular valve and location for this project.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality (cross-ref Resilience and Disaster Independence)
**SETTLED ON THE TRIGGER MECHANISM/THRESHOLD AND MANUAL-RESET DESIGN; SPECIFIC PRODUCT MODELS AND THE EXACT OREGON CODE PLACEMENT SECTION ARE NOT-RESEARCHABLE-AHJ** (confirm the specific product and its installation placement relative to the gas meter/regulator/piping with the local gas utility and plumbing inspector at permit time)

---

**14.** What ember-resistant vent products are ASTM E2886-listed and commercially available at a price and airflow performance compatible with this project's already-specified balanced ventilation and HRV/ERV system, and does the ember-resistant mesh requirement meaningfully restrict the intake airflow the mechanical design assumes?

**Answered (2026-07-14):** **ASTM E2886 is the controlling test standard**, evaluating vents under two conditions: an ember-intrusion test (exposure to a glowing ember bed for 10 minutes) and a flame-impingement test (direct flame exposure at 1,100°F for 3 minutes, with the unexposed side required to stay below 350°F) — vents meeting this standard use non-combustible mesh with openings between 1/16 and 1/8 inch, sometimes combined with an internal baffle/maze geometry (letting air pass through multiple turns while trapping and cooling embers before they can reach the building interior) rather than a single flat screen (https://usmadesupply.com/resources/building-codes-standards/cbc-7a/astm-e2886; https://www.brandguardvents.com/). **Named, currently-marketed product lines meeting this standard include BrandGuard and Vulcan** (both cited directly in the sourced material, using slightly different internal designs — BrandGuard's baffle maze versus Vulcan's layered-mesh-with-air-gap approach) — this research did not obtain current unit pricing for either line for this project's specific vent sizes/quantities, which should be quoted directly from the manufacturer or a supplier once the specific vent count and sizes are known from the mechanical design.

**Airflow restriction**: manufacturer marketing material for these products states they are "engineered to block dangerous embers while maintaining proper airflow" for attic, crawlspace, and foundation ventilation applications — but **this research did not find independent, third-party-verified CFM/pressure-drop comparison data (ember-resistant vent vs. standard vent) that would let this project's mechanical designer confirm, rather than take on faith, that the specific vents chosen will not meaningfully restrict the intake airflow the balanced-ventilation/HRV-ERV design assumes.** Given that item 9 of this chapter already establishes that filter and component pressure-drop directly affects delivered CFM and must be verified by measurement rather than assumed from a nameplate rating, the same discipline applies here: **any ember-resistant vent product specified for this project's fresh-air intake path should have its actual pressure-drop/airflow performance confirmed (from independent test data if available, or by direct commissioning-stage CFM measurement once installed) rather than relying on manufacturer marketing language alone**, since a meaningfully restrictive vent could silently under-deliver the design fresh-air rate the same way an over-restrictive filter can.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality (cross-ref Envelope, Waterproofing, Thermal Performance, and Radon)
**SETTLED ON THE STANDARD AND TWO NAMED PRODUCT LINES; CURRENT PRICING AND INDEPENDENTLY-VERIFIED AIRFLOW-RESTRICTION DATA WERE NOT FOUND AND SHOULD BE CONFIRMED DIRECTLY WITH THE MANUFACTURER/SUPPLIER AND VERIFIED BY COMMISSIONING-STAGE CFM MEASUREMENT**

---

**15.** For this project's specific envelope performance, what does a dynamic thermal simulation predict for indoor temperature decay over a multi-week winter outage with zero backup heat, and how does adding the thermal-mass radiant floor's stored heat change that curve versus a lighter structure?

**Answered (2026-07-14):** **This specific numeric prediction cannot be produced without running an actual dynamic thermal simulation (e.g., an hourly energy model) against this project's finalized envelope assembly (wall/roof R-values, glazing performance and area, airtightness) and local winter design-temperature data** — this research pass had no such model available and this is exactly the kind of number that would be invented, not researched, if stated here without one. **What is settled as method and as directional physics, and can be stated with confidence without the specific numeric curve**: a heavier, higher-thermal-mass structure (this project's concrete/masonry construction, especially combined with a mass radiant floor already charged with stored heat at the moment an outage begins) will show a measurably slower initial rate of indoor temperature decline than a lighter (wood-frame, low-mass) structure of the same insulation level losing heat at the same rate, precisely because the mass structure has more stored thermal energy to give up before its surface temperatures — and therefore the room's radiant and convective comfort — fall as far. This is the same thermal-mass-as-buffer principle already established at the shorter timescales of items 2, 4, and 7 in this chapter, extended to the much longer timescale of a multi-week outage; the mass does not prevent eventual cooling (with zero heat input, any structure eventually reaches an equilibrium near outdoor temperature), but it meaningfully slows the early part of the decay curve, which is exactly the period when an outage is most likely to be resolved (utility repair, generator start, or return of adequate solar charging) before the coldest, most dangerous part of an unbounded decay curve is ever reached.

**This item should be revisited with an explicit modeled decay curve once this project's envelope design is finalized** — the manuscript can and should state the mass-buffering principle now (it does not require the model to be true), but the specific "how many degrees over how many days" curve is a genuine engineering deliverable to commission (from an energy modeler, or using accessible tools like a simplified degree-day heat-loss calculation) once wall assemblies, glazing, and airtightness are locked in, not something this research can supply as a citable fact today.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality (cross-ref Resilience and Disaster Independence)
**SETTLED ON PRINCIPLE AND METHOD; THE SPECIFIC DECAY CURVE IS NOT-RESEARCHABLE WITHOUT THIS PROJECT'S FINALIZED ENVELOPE DESIGN AND A COMMISSIONED THERMAL MODEL**

---

**16.** What does a masonry heater cost, installed, in Oregon (materials, mason labor, chimney/clearance permitting) compared against the project's existing certified-wood-stove default, and what does its once-or-twice-daily-burn thermal-mass behavior mean for a household managing a multi-week outage with limited stored dry wood?

**Answered (2026-07-14):** **Cost**: national pricing data (not Oregon-specific, since no Oregon-specific masonry-heater installed-cost figure was found in this pass) shows a wide range depending on whether the heater is a site-built custom masonry structure or a manufactured core kit finished on site: **a full stone/masonry site-built heater runs roughly $29,500-$37,000 installed** (foundation, interior chimney, and stone or brick finish included), requiring a skilled mason on site for 3-7 days given the scale and precision of the work; a **manufactured core kit** (e.g., the sourced SR-22HBO Hybrid core at roughly $10,508, or a cast-core version at roughly $13,314) is materially cheaper for the core component itself, with foundation work adding roughly $2,000-$6,000, a new chimney (if none exists already) adding roughly $3,000-$6,000, and permits/inspections adding roughly $200-$500 (https://solidrockmasonry.com/are-masonry-heaters-worth-it/; https://mnmasonryheat.com/costs/). **This is a materially larger cost than a certified factory-built wood stove**, which is typically a low-thousands installed cost including a prefabricated chimney system — the masonry heater's cost premium buys the thermal-mass storage and burn-efficiency behavior described below, not a comparable feature set at a comparable price.

**Combustion efficiency and burn behavior**: a properly operated masonry heater is reported to run at 96-98 percent combustion efficiency, because it is specifically designed to burn a hot, fast, complete fire and then capture that heat in thousands of pounds of surrounding masonry mass, which then radiates the stored heat slowly over many hours — "a wood stove heats the room while it burns; a masonry heater heats the room all day" is the concrete framing from the sourced comparison (https://solidrockmasonry.com/are-masonry-heaters-worth-it/). **This is directly relevant to a multi-week outage with limited stored dry wood**: because the masonry heater's design intent is one or two short, hot, efficient burns per day rather than continuous smoldering combustion (which a wood stove, especially damped down to stretch fuel, is more likely to run), it extracts more usable heat from a given quantity of wood and does so with a burn pattern that is inherently easier to sustain on a limited daily wood ration than a stove that needs frequent reloading and produces less stored heat per log burned — a real, if modest, wood-conservation advantage during exactly the kind of outage-driven wood-rationing scenario this project's resilience planning already anticipates.

**One market-structure caveat worth naming explicitly**: the sourced material notes the EPA has not established an emissions-certification program for masonry heaters analogous to the certified-wood-stove program this project's manuscript already defaults to — this is a genuine regulatory gap (not a performance deficiency) that should be checked directly with the local building department, since a jurisdiction unfamiliar with permitting an EPA-uncertified combustion appliance may treat the permit process differently than it treats a standard certified wood stove (this overlaps directly with item 17's rocket-mass-heater permitting discussion, where the same "building department has never seen this device type" friction is documented for Oregon specifically).

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality (cross-ref Resilience and Disaster Independence)
**SETTLED ON NATIONAL PRICING AND BURN BEHAVIOR; OREGON-SPECIFIC INSTALLED PRICING AND THE SPECIFIC LOCAL PERMITTING EXPERIENCE ARE NOT-RESEARCHABLE-AHJ** (get local Oregon mason quotes and confirm the local building department's masonry-heater permitting experience directly)

---

**17.** What does a rocket mass heater cost and require to build, and does an owner-built combustion appliance of this type ever pass Oregon mechanical permitting, or does it remain an unpermitted/outbuilding-only option?

**Answered (2026-07-14):** **Portland, Oregon specifically has an established, working permitting path**: the City of Portland has developed a code-like set of parameters specifically for rocket mass heaters, with a roughly one-week approval process, credited to advocates Ernie and Erica Wisner (https://permies.com/t/98054/RMH-Portland-Building-Code) — this means "does it ever pass Oregon mechanical permitting" is answered affirmatively for at least this one Oregon jurisdiction, contradicting a blanket assumption that rocket mass heaters are categorically unpermittable in Oregon. **Outside Portland's specific framework, the outcome is genuinely jurisdiction-dependent, not a fixed statewide answer**: where a local building department has no established rocket-mass-heater pathway and no familiarity with permitting an EPA-uncertified, site-built combustion device, the owner faces a real choice between attempting to establish local precedent (a process one source describes as potentially taking years and real money) or building it as an unpermitted outbuilding-only installation — this is consistent with, and should be read alongside, the same "building department has never seen this device type" friction already noted for masonry heaters (item 16).

**Code reference point**: the sourced material cites Oregon's masonry-heater code section (Section R1002, the ORSC's masonry-heater construction provisions) as the nearest existing code hook for a mass heater generally, but notes that a **custom, non-catalog rocket mass heater design would need individual testing/compliance against ASTM E1602 (design and construction of masonry heaters)** rather than simply being built to a prescriptive code table — this is a materially higher documentation and testing burden than installing a listed, certified wood stove, consistent with the EPA-certification gap already flagged for masonry heaters generally.

**Cost to build**: this research did not find a citable, verified dollar figure specific to rocket mass heater construction cost that this Wave could confirm as authoritative (the permies.com community forum threads flagged in the search results discuss both DIY and professional installation costs anecdotally, but this research did not independently verify a specific number against a primary source, and citing an unverified forum figure as a settled cost would risk the "never invent a value" rule) — a rocket mass heater's cost is genuinely variable depending on whether it is owner-built from largely scavenged/low-cost materials (its traditional owner-builder appeal) or built by a paid installer, and this project's specific cost should be estimated from current local material pricing and the owner's own labor-versus-hired-labor decision rather than a general figure this research can supply.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality (cross-ref Resilience and Disaster Independence)
**SETTLED ON PORTLAND'S EXISTING PERMITTING PATH AND THE ASTM E1602 TESTING REQUIREMENT OUTSIDE IT; COST IS NOT-RESEARCHABLE WITHOUT A VERIFIED PRIMARY SOURCE, AND PERMITTING OUTSIDE PORTLAND IS NOT-RESEARCHABLE-AHJ** (confirm directly with this project's specific local building department whether any rocket-mass-heater pathway exists or would need to be established)

---

**18.** What passive stack-effect ventilation duct sizing and placement (low intake, high exhaust, both to the exterior) is standard root-cellar practice, and does it conflict with or complement this project's overall tight-envelope, mechanically-ventilated design philosophy?

**Answered (2026-07-14):** **Standard root-cellar passive ventilation practice is a two-pipe system driven purely by the stack effect (convection)**: a low intake duct (commonly 4-6 inches in diameter for a full-size root cellar, positioned near the floor) brings in cool, dense outdoor air, which naturally sinks and pools at the cellar's low point, displacing and pushing the warmer, more moisture-laden air upward and out through a high exhaust duct (also commonly 4-6 inches, positioned near the ceiling) — no fan or power input is required, since the physics is the same stack effect (warm air rising, cool air sinking) that drives natural chimney draft (https://www.ecohome.net/en/guides/4143/how-to-build-a-root-cellar-in-your-basement-for-food-storage/; https://www.farmstandapp.com/178655/7-best-root-cellar-ventilation-systems-for-food-storage-old-timers-swear-by/). Both ducts should be insulated (to avoid becoming a thermal-bridge cold spot or condensation point in their own right), fitted with a pest screen at the exterior terminus, and equipped with a damp-proof, insulated damper or sliding cover that can be closed during weather extremes (very hot or very cold outdoor conditions where the passive exchange would work against the cellar's target temperature rather than for it) — the system is not meant to run wide open in all conditions, but to be manually or automatically damped based on outdoor conditions relative to the cellar's target temperature and humidity. Duct routing should minimize bends (a 45-degree bend is preferred over a 90-degree bend where a bend cannot be avoided), since each bend adds flow resistance that works against the passive stack effect's inherently gentle driving pressure.

**Whether this conflicts with or complements the house's tight-envelope, mechanically-ventilated design philosophy**: **it complements rather than conflicts, provided the root cellar is treated as its own separate thermal/ventilation zone rather than as part of the house's conditioned, mechanically-ventilated envelope.** The whole point of the house's tight envelope and balanced mechanical ventilation is to control exactly how much outdoor air enters the conditioned living space and when — a root cellar, by design, is meant to float close to outdoor ground temperature and to exchange air somewhat freely with the outside specifically to maintain its own cool, humid storage conditions, which is the opposite design goal from the conditioned house. **The practical detail that matters for this project specifically: the root cellar's passive stack-effect ducts must not be allowed to become an unintended air-leakage path between the root cellar and the conditioned house** (if the cellar is physically attached to or beneath the conditioned structure) — the cellar needs its own well-sealed thermal/air boundary against the house proper, with its own separate passive-ventilation system venting only to the exterior, exactly as described above, rather than any shared ducting or an open doorway that would let the cellar's intentionally-uncontrolled air exchange leak into the house's carefully-controlled envelope.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality (cross-ref Resilience and Disaster Independence)
**SETTLED**

---

**19.** Should the Manual J load calculation section state explicitly that the calculation is run only after the building's orientation, glazing ratio, and shading are finalized, as an added procedural step, so a reader does not run Manual J against a placeholder design and then find the passive design decisions made later invalidate the equipment sizing?

**Answered (2026-07-14):** **Yes — this is a genuine, well-founded procedural concern, not a stylistic preference, and the manuscript should state it explicitly.** Manual J (the ACCA residential load-calculation methodology used to size heating/cooling equipment) takes orientation, glazing area and type, and shading as direct inputs to its solar-gain and heat-loss/gain calculations — running the calculation against a placeholder floor plan or an unfinalized glazing/shading design produces a load number that is only as accurate as those placeholder assumptions, and if the passive-design chapter's later decisions (final window sizing, orientation, overhang/shading geometry) differ materially from the placeholder, the equipment-sizing conclusion drawn from the earlier calculation is invalidated and must be rerun, not merely adjusted. **This is exactly the kind of sequencing dependency a reader following the manuscript chapter-by-chapter could easily miss** if the HVAC chapter's Manual J section does not explicitly flag it — a reader who reaches the HVAC chapter, runs Manual J against whatever floor plan exists at that point, and proceeds to purchase equipment sized against that number, only to finalize passive-design decisions afterward that would have changed the load calculation, has made a real, costly sequencing error that a clear procedural note prevents.

**The specific added-step language this item recommends belongs in the manuscript**: state plainly, before presenting the Manual J methodology, that the calculation should be treated as a final design-verification step run only after orientation, glazing ratio, and shading are locked in from the Passive and Bioclimatic Design chapter's work — not as an early-stage sizing exercise to be run once and trusted through subsequent design changes.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality (cross-ref Passive and Bioclimatic Design)
**SETTLED**

---

**20.** Does the radiant-cooling feasibility section's stated need for small fan coils in the highest-gain rooms shrink or disappear entirely if the passive-design chapter's shading and glazing-ratio guidance is followed, and should that section be revised once the passive-design chapter exists?

**Answered (2026-07-14):** **The logical relationship is sound and follows directly from the same principle established in item 19**: the "highest-gain rooms" that would need supplemental fan-coil cooling are, by definition, rooms receiving more solar heat gain than the radiant system (or the primary cooling strategy from item 6) can comfortably offset — and solar heat gain into a room is precisely what the passive-design chapter's shading and glazing-ratio guidance is designed to control (correctly sized and shaded south/west glazing reduces unwanted summer solar gain, which is the direct cause of a room becoming a "highest-gain" outlier in the first place). **If the passive-design guidance is followed well, it is genuinely plausible that the specific rooms originally flagged as needing supplemental fan coils no longer qualify as unusually high-gain outliers at all** — but whether that is actually true for this project's specific floor plan, and whether the need shrinks partially or disappears entirely, cannot be determined without rerunning the room-by-room gain calculation against the passive-design chapter's final glazing/shading decisions, exactly as item 19 already establishes as the required sequencing step for the whole-house Manual J calculation.

**This section should absolutely be revised (not left as originally drafted) once the passive-design chapter exists and its shading/glazing decisions are finalized** — this is the same procedural principle as item 19 applied specifically to the radiant-cooling feasibility discussion: it should not present a fixed list of "highest-gain rooms needing fan coils" derived from a placeholder design, but should instead present the *method* (identify high-gain rooms via the room-by-room load calculation, run only after passive-design decisions are locked in) and note explicitly that the specific room list is provisional pending that calculation, exactly as this item's own question implies it should.

**Lands in:** HVAC, Ventilation, Humidity, and Air Quality (cross-ref Passive and Bioclimatic Design)
**SETTLED**

---

### Section summary — HVAC, Ventilation, Humidity, and Air Quality

- SETTLED: 2, 3 (product survey partial), 4, 5, 6 (mechanism), 7, 8, 9, 10, 11 (base-code threshold; OMSC section to confirm), 12, 13 (trigger/reset; product/code placement flagged), 14 (standard/products; pricing/airflow data flagged), 16 (national pricing; Oregon-specific flagged), 17 (Portland path and ASTM standard; cost and other-jurisdiction permitting flagged), 18, 19, 20
- OWNER-DESIGN-CHOICE: 1 (Oregon code confirmation flagged), 3 (final product selection), 5 (final radiant-vs-minisplit choice), 6 (standalone dehumidifier need)
- NOT-RESEARCHABLE-AHJ: 11 (exact OMSC section), 13 (product/placement), 16 (Oregon pricing/local permitting experience), 17 (permitting outside Portland)
- NOT-RESEARCHABLE (requires this project's own data): 15 (decay curve), 17 (cost, no verified source found)

---

## Smart Home, Network, Security, and Local Automation

**1.** Local-first vs cloud, surviving vendor sunset and internet outages. Choosing Zigbee / Z-Wave / Matter-over-Thread on a local hub (e.g. Home Assistant) so devices keep working when a company bricks its cloud or paywalls its API; the "you leased it, you didn't own it" failure mode and how to avoid e-waste.
**Answered (2026-07-14):** **Home Assistant, running locally, natively supports all three of the named protocols and is the settled hub choice for a local-first design**: Zigbee (via the built-in ZHA integration or the Zigbee2MQTT add-on, both fully local with zero cloud dependency), Z-Wave (which additionally runs on sub-GHz frequencies — 908 MHz in North America — completely separated from the 2.4GHz Wi-Fi/Bluetooth/Zigbee spectrum, making interference a non-issue), and Matter, whose 1.3 specification explicitly supports cross-ecosystem local control without cloud dependency, working simultaneously with Apple Home, Google Home, Amazon Alexa, Samsung SmartThings, and Home Assistant. Dedicated hardware exists purpose-built for this (Home Assistant Green, a plug-and-play appliance requiring no Linux knowledge; the Hubitat Elevation C-8 Pro, which runs Z-Wave, Zigbee, and Matter 1.5 with "100 percent local processing" as a stated design goal; the Aqara M3, which bridges Zigbee/Thread/Matter devices into other ecosystems while remaining a local hub itself) (https://wiredhaus.com/zigbee-vs-z-wave-vs-matter-2026/; https://secureiot.house/open-source-home-automation-zigbee-home-assistant-guide-2026/; https://www.smarthomeexplorer.com/guides/best-matter-thread-zwave-coexistence-retrofit-2026).

**The "you leased it, you didn't own it" failure mode is the well-documented cloud-dependent-device pattern this local-first architecture is specifically built to avoid**: a device whose automation logic, or whose very ability to function at all, lives on a manufacturer's cloud server stops working the moment that company shuts down the backend, gets acquired and discontinues the product line, or paywalls a previously-free API tier — the device itself may be physically fine, but it becomes e-waste because the intelligence it depended on was never actually in the owner's possession. **The concrete design answer, confirmed across all sources reviewed**: choose devices that expose a genuinely local control protocol (Zigbee, Z-Wave, Matter-over-Thread, or a device with a documented local API) and run the automation logic on an owner-controlled local hub rather than a manufacturer's cloud service — this preserves full function during an internet outage (directly relevant to this project's rural setting and its broader resilience design philosophy) and survives a vendor's business decisions entirely, since there is no cloud dependency for the vendor to sunset.

**Lands in:** Smart Home, Network, Security, and Local Automation
**SETTLED**

---

**2.** RF goes to die in rebar and masonry, mesh reliability in a concrete house. How concrete/CMU/rebar attenuate 2.4 GHz Zigbee/Thread and Z-Wave, and the design answer: a wired backbone, repeaters/routers placed with intent, and conduit/access points planned during the pour.

**Answered (2026-07-14):** **The attenuation is real and substantial, with reported figures varying by source but consistently showing concrete (especially reinforced concrete) as one of the worst common building materials for 2.4GHz signal penetration**: cited figures range from roughly 12-15 dB loss for a typical single concrete-block wall up to 16-23 dB for a 4-inch reinforced concrete wall, with the embedded rebar specifically exacerbating the loss beyond what plain concrete or CMU alone would cause, since the metal reinforcement acts as an RF-reflective/absorptive barrier in addition to the concrete's own attenuation (https://shuntool.com/article/how-bad-does-concret-dampen-wifi; https://blog.ibwave.com/a-closer-look-at-attenuation-across-materials-the-2-4ghz-5ghz-bands/). **Z-Wave's sub-GHz frequency (908 MHz in North America) penetrates most building materials, including concrete and masonry, meaningfully better than 2.4GHz Zigbee/Thread/Wi-Fi does** — this is a real, physics-based reason Z-Wave is sometimes preferred specifically for a masonry/concrete house's device-to-device mesh reliability, independent of the local-first architecture question in item 1.

**The design answer, consistent across sources and directly actionable during this project's construction sequencing**: a **wired Ethernet backbone** is the most reliable fix, since it sidesteps the wireless-attenuation problem entirely by not depending on wireless signal to cross a concrete/masonry wall in the first place — running Ethernet (or at minimum empty conduit for it, per the structured-cabling item below) to planned repeater/access-point locations *before* the walls are poured is the only way to add this backbone without core-drilling cured concrete later, consistent with this manuscript's repeated "get it right before the pour" principle for embedded systems. **Mains-powered Zigbee/Z-Wave repeaters (routers)**, placed deliberately at planned intervals rather than relying on battery-powered end devices to relay each other's signal, extend a mesh network's reach room to room even where a wired backbone does not reach every device — but a repeater on one side of a heavily-attenuating wall still needs a repeater (or the wired backbone) on the other side, since a single hop cannot be expected to punch through a 15-20+ dB wall loss reliably in every case.

**Lands in:** Smart Home, Network, Security, and Local Automation
**SETTLED**

---

**3.** Smart-home security and network segmentation. An isolated IoT VLAN, keeping cameras and logic local, firmware/update discipline, and why an independence-minded owner avoids always-listening cloud microphones.

**Answered (2026-07-14):** **Network segmentation (an isolated VLAN for IoT/smart-home devices, separate from the network segment carrying personal computers, phones, and financial/sensitive traffic) is standard, well-established network-security practice, not a novel or contested recommendation**: the principle is that an IoT device with a security vulnerability (many consumer smart-home devices have historically had weak security update practices) should not be able to reach or observe traffic on the same network segment as the household's sensitive devices — a compromised smart bulb or camera on an isolated VLAN can, at worst, affect other devices on that same isolated segment, not pivot to a laptop or phone on the main network. This is implementable on consumer-grade equipment (most prosumer routers and managed switches support VLAN tagging) and is a one-time network-design decision best made at initial network setup rather than retrofitted later.

**Keeping cameras and automation logic local** is the same principle already established in item 1, applied specifically to security/camera devices: a camera or sensor whose recording, motion-detection, and alerting logic all run on the local hub/NVR rather than a cloud service means footage and automation both continue working during an internet outage and are not subject to a cloud provider's data-retention, subscription, or breach risk.

**Firmware/update discipline** is a genuine, ongoing maintenance obligation, not a one-time setup task: IoT devices left on outdated firmware accumulate known vulnerabilities over time, so a deliberate practice of checking for and applying manufacturer firmware updates (ideally automated where the device/hub supports it, without becoming a channel through which the device silently gains new cloud dependencies) is part of the same security posture the VLAN segmentation is meant to support.

**Always-listening cloud microphones** (voice-assistant devices whose wake-word detection may run locally but whose actual command processing is typically sent to a cloud service) are avoided by an independence-minded owner for two compounding reasons directly relevant to this project's stated values: they reintroduce the cloud-dependency failure mode item 1 is specifically designed to avoid (a voice assistant stops functioning, or functions differently, based on a vendor's cloud-service decisions), and they represent a standing privacy exposure (a household microphone with an always-on cloud connection) that a local-first, privacy-conscious design philosophy is built to reject in favor of local voice-processing options (where available) or forgoing voice control in favor of physical switches and a local app/dashboard.

**Lands in:** Smart Home, Network, Security, and Local Automation
**SETTLED**

---

**4.** Monitoring as preventive maintenance. Leak sensors with an automatic whole-house shutoff valve, well/cistern level, freeze alarms in the pump house, battery/inverter telemetry, and a septic high-level alarm, the sensor set that turns disasters into notifications.

**Answered (2026-07-14):** **This is a well-established smart-home/monitoring pattern rather than a novel proposal, and the specific sensor set the question names is a coherent, defensible list for this project's stated resilience and independence goals**: a **water-leak sensor paired with an automatically-actuated whole-house shutoff valve** (rather than a leak sensor that only sends a notification) converts an undetected slab or supply-line leak from a potential catastrophic, structure-damaging event into an automatically-mitigated one — this pairing (sensor plus actuated valve, not sensor alone) is the meaningfully stronger design, since a notification alone does nothing if the household is away or asleep when a leak starts. **Well/cistern level monitoring** (addressed in more depth in item 9 below) turns a slow, easily-missed dry-season depletion into a tracked, budgeted resource rather than a surprise. **Freeze alarms in the pump house** (a temperature sensor triggering an alert, and ideally an automated response such as engaging heat tape or a circulator, when the pump house's temperature approaches freezing) directly protects the well/pump system — the single point of failure for the entire household water supply — from the freeze-related failure this project's climate makes a real seasonal risk. **Battery/inverter telemetry** (state-of-charge, fault codes, and charging status visible remotely) lets the household catch a failing battery, a charge controller fault, or an unexpectedly fast state-of-charge decline before it becomes a surprise no-power event, directly supporting the load-planning and dispatch-strategy work in the Solar chapter. **A septic high-level alarm** catches a failing pump, a clogged effluent filter, or simply an overdue pump-out (the same maintenance failure chain documented in the already-answered Plumbing DWV chapter) before it progresses to a surfacing or backup event.

**The unifying design principle, consistent with this project's local-first architecture (item 1)**: every sensor in this set should report to the local hub, not a manufacturer's cloud service, both so the notification/automation logic keeps working during an internet outage (exactly the scenario in which several of these disasters — a freeze event during a winter storm, a leak during an extended absence — are most likely to occur) and so the household is not paying an ongoing subscription fee or trusting a vendor's cloud uptime for genuinely safety-critical monitoring.

**Lands in:** Smart Home, Network, Security, and Local Automation
**SETTLED**

---

**5.** Structured cabling you cannot add later. Cat6/fiber home runs, PoE for cameras/APs/sensors, a real network rack/closet, and empty conduit to key rooms, the attic, and the roof (solar, antenna) before walls close.

**Answered (2026-07-14):** This follows the same "run it now, not later" economics already established repeatedly in this file (Electrical: Branch Circuits items 1 and 6; Smart Home item 2's wired-backbone recommendation) applied specifically to data cabling: **Cat6 (or Cat6A, which better future-proofs for higher future data rates) home-run cabling from every planned access point, camera, and sensor location back to a single central point**, plus at least one fiber run if the design anticipates ever needing to bridge a longer distance (to a detached shop or outbuilding, for instance) beyond copper Ethernet's practical distance limit, is the standard structured-cabling recommendation, and — as with every other embedded-system item in this manuscript — must be run before the walls close, since retrofitting a home-run cable through a finished concrete/masonry wall is materially harder than through a wood-frame wall's open stud bay.

**PoE (Power over Ethernet)** for cameras, access points, and many sensor types is a genuine simplification worth designing around specifically: a PoE-powered device needs only the one Ethernet cable (carrying both data and power), eliminating a separate electrical circuit and outlet at every camera/AP location — this is both cheaper to install (one cable run instead of a network cable plus a dedicated power circuit) and more reliable (a single PoE switch, itself on a UPS, can back up power to every connected device at once, directly supporting the "graceful degradation" item below).

**A real network rack or closet** (rather than a router and switch sitting on a shelf) is the standard practice for a house with genuine structured cabling — it gives a single, organized termination point for every home-run cable, room for the PoE switch(es), the local hub/server, and any NVR, and (important for this project's off-grid/battery-conscious design) a natural single point to back up on a UPS.

**Empty conduit to key rooms, the attic, and the roof** — specifically for future solar (a data/monitoring conduit to the array/inverter location, separate from the power conduit already discussed in the Solar chapter) and for a future antenna (ham radio, per item 8, or a cellular signal booster) — is the same generous-spare-conduit principle already established elsewhere in this manuscript, applied to the data/communications side rather than just electrical power.

**Lands in:** Smart Home, Network, Security, and Local Automation / Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power
**SETTLED ON THE PRINCIPLE AND METHOD; THE SPECIFIC CABLE-RUN COUNT AND LOCATIONS ARE OWNER-DESIGN-CHOICE** (depend on this project's final floor plan and device list)

---

**6.** Graceful degradation, the house must still work when the "brains" are down. Backing the hub/network/well controls on the battery/UPS, and designing physical manual overrides (real switches, manual valves) so a dead server never means a dead house.

**Answered (2026-07-14):** **This is the central design discipline that makes a smart-home layer additive rather than a single point of failure for the whole house, and it has two distinct components that should both be addressed, not just one**: first, **keeping the "brains" themselves running through an outage** — the local hub, the network switch/router, and any well-pump controller electronics should sit on the critical-loads/backed-up circuit already established in this file's Electrical: Branch Circuits item 3 and Solar item 16, ideally with a small dedicated UPS as well (giving the networking gear a clean, instantaneous ride-through of the brief gap between a grid outage and the backup system picking up the load, since even a well-designed transfer/backup system typically has a short handoff interval that networking equipment can be sensitive to). Second, and more fundamentally, **every safety- or function-critical system the smart-home layer touches must have a working manual/physical override that does not depend on the hub, the network, or any app being functional at all** — a smart water-shutoff valve needs a manual handle that physically closes it without power or network; a smart thermostat-controlled heating system needs to keep working, even in a default/basic mode, on the physical equipment's own onboard controls if the smart controller itself is dead; a smart lock needs a physical key override; automated lighting needs real, physically-wired switches at the wall, not only an app or voice control.

**The underlying principle, worth stating explicitly in the manuscript**: smart-home automation should be treated as a *convenience and monitoring layer added on top of* a house that already works correctly on its own basic physical controls, never as *the mechanism the house depends on* to perform its core functions — a dead hub, a dead network switch, or a software bug should degrade the house back to "a normal house operated manually," never to "a house that does not work at all." This is a design philosophy to apply consistently across every smart-home item in this chapter (the leak-shutoff valve in item 4, the lighting in Electrical/Branch-Circuits item 5, the well controls named directly in this item) rather than a single feature to add once.

**Lands in:** Smart Home, Network, Security, and Local Automation / Solar, Battery, and Energy Independence
**SETTLED**

---

**7.** Is ShakeAlert earthquake early-warning data available for integration into a residential smart-home/automation system in Oregon today (licensing, latency, false-alarm rate, and what a home automation layer could do with a several-second warning: close the seismic gas valve, release the exterior door locks, alert occupants)?

**Answered (2026-07-14):** **ShakeAlert itself is real, operational, and covers Oregon**: the USGS-managed system serves over 50 million residents across California, Oregon, and Washington, and is designed to deliver alerts to people and to automated systems potentially seconds before strong shaking arrives at a given location (https://www.shakealert.org/; https://earthquake.usgs.gov/data/shakealert/). **However, direct residential/single-household integration is not yet a standardized, off-the-shelf consumer product category as of this research** — access to the ShakeAlert API for automated actions runs through one of two paths: becoming (or working with) a **ShakeAlert Technical Partner** or **Pilot Partner**, an organizational-level relationship with the USGS specifically intended for entities implementing alerting for their own or commercial use (not an individual homeowner signing up directly), or purchasing a solution from a **USGS-approved Licensed Operator** that has already built a delivery product on top of the API (https://www.sdao.com/access-shakealert-earthquake-early-warning-messages-for-automated-action). **This means the realistic path for this project is not "integrate directly with the USGS API," but "find and evaluate a Licensed Operator's existing consumer or small-business product"** — this research did not identify a specific named consumer product, currently available for purchase, that delivers ShakeAlert data into a Home-Assistant-style local hub for the kind of automated actions the question describes; this is a genuinely emerging, not yet mature, product category, consistent with the original research lead's own framing.

**Latency and false-alarm-rate figures specific to a consumer/residential delivery product were not independently verified in this pass** — these depend on which delivery product/partner is used, not on the underlying ShakeAlert system alone, and should be evaluated directly against whatever specific Licensed Operator product this project considers at the time it is actually available and evaluated. **What a several-second warning could plausibly enable, in principle, if a working integration is found** (closing an already-installed seismic gas shutoff valve automatically rather than waiting for the mechanical ball-and-pedestal trigger in item 13 of the HVAC chapter, unlocking exterior doors to ease evacuation, and audibly alerting occupants) is a reasonable, technically coherent list of automated actions consistent with what other ShakeAlert-integrated systems already do at larger scale (transit systems slowing trains, elevators returning to the nearest floor) — but this remains a **future-facing design intention to revisit once a specific consumer-available product exists**, not something this project can implement today from a verified, currently-purchasable source.

**Lands in:** Smart Home, Network, Security, and Local Automation (cross-ref Resilience and Disaster Independence)
**NOT-RESEARCHABLE (EMERGING PRODUCT CATEGORY)** (no specific, currently-available consumer product delivering ShakeAlert data to a local home-automation hub was verified in this pass; revisit this item when evaluating final smart-home hardware, checking directly for any newly available Licensed Operator consumer product)

---

**8.** What ham radio license class, equipment (a base station plus a portable unit), and antenna installation gives this specific rural property a realistic communication range to the nearest emergency-services repeater network and to family outside the region?

**Answered (2026-07-14):** **License class**: the **Technician class** license (the FCC's entry-level amateur radio license) grants full transmitting privileges on the VHF (2-meter, 144-148 MHz) and UHF (70-centimeter, 420-450 MHz) bands, which are the bands most local emergency-services and community repeater networks actually use — a Technician license is sufficient for local/regional emergency communication via repeaters and is where most new hams start (https://hamradioprep.com/difference-between-fcc-ham-radio-technician-and-general-class-licenses/; https://www.onallbands.com/what-are-the-3-current-amateur-radio-licensing-levels-what-can-you-do-with-them/). **Upgrading to General class** adds meaningful additional capability directly relevant to "communicating with family outside the region": General-class privileges extend into the HF bands (with much higher power allowed — up to 1,500 watts PEP versus a Technician's 200-watt HF limit) which is what actually enables long-distance, potentially international communication independent of any repeater infrastructure at all — a real, distinct capability from VHF/UHF repeater-based local communication, and directly useful if a regional disaster takes down repeater infrastructure and cell/internet service simultaneously.

**Equipment**: a base-station VHF/UHF transceiver (for reliable local/regional repeater access from the house) paired with a portable handheld transceiver (for mobility, vehicle use, or use away from the house) is the standard two-radio setup the question anticipates, and is consistent with typical emergency-communications practice; if General-class HF capability is pursued, a separate HF-capable base transceiver is needed as well, since the VHF/UHF equipment above does not cover the HF bands.

**Antenna installation and realistic range**: **this project's actual achievable range to the nearest emergency-services repeater and to family outside the region is a genuinely site-specific radio-frequency-propagation question that this research cannot answer without this property's actual terrain, elevation, and the specific repeater network's tower locations** — VHF/UHF range is heavily dependent on line-of-sight and terrain (repeater stations on hills, towers, or tall buildings dramatically extend effective range specifically by improving line-of-sight to more receivers, and linked repeater networks can extend effective coverage to potentially hundreds of miles), so a rural property in a valley or with significant terrain blocking the nearest repeater's line of sight will have a genuinely different real-world range than an elevated, clear-line-of-sight property even with identical equipment. **The concrete next step for this project, not something this research can substitute for**: identify the nearest emergency-services/ARES-affiliated repeater(s) actually serving this specific rural area (through the local county emergency-management office or a local amateur radio club) and evaluate this property's line-of-sight to that repeater's location directly (a site survey, or consultation with a local ham-radio club member familiar with the terrain) before finalizing antenna height/type and expecting a specific range.

**Lands in:** Smart Home, Network, Security, and Local Automation (cross-ref Resilience and Disaster Independence)
**SETTLED ON LICENSE CLASS AND EQUIPMENT TYPE; THE ACTUAL ACHIEVABLE RANGE IS NOT-RESEARCHABLE-AHJ / SITE-SPECIFIC** (confirm the nearest serving repeater and this property's line-of-sight to it with the local emergency-management office or an amateur radio club before finalizing antenna design)

---

**9.** What monitoring approach (a simple sight gauge, a float-and-cable indicator, an electronic level sensor feeding the smart-home system) gives the household an honest, checked-at-a-glance read on remaining dry-season water supply, and how does that reading factor into a household water-budget decision during a dry summer?

**Answered (2026-07-14):** **All three approaches named in the question are real, genuinely different tiers of the same monitoring goal, and the right choice depends on how the household actually wants to consume the information, not a single objectively-best answer**: a **simple sight gauge** (a clear tube or a dipstick-style indicator mounted to the cistern/tank, readable by walking up and looking) requires zero power, zero electronics, and zero possible smart-home-integration failure — it is the most resilient option in the pure sense of "always works," but requires a person to physically go look at it to get a reading, so it is only as useful as the household's discipline in actually checking it regularly. A **float-and-cable (or float-and-gauge) indicator** (a mechanical float inside the tank connected via cable/pulley to a dial or pointer at an accessible viewing location) is a step up in convenience (readable from a more convenient location than standing directly at the tank) while remaining entirely mechanical and power-independent — a genuinely resilient middle option. An **electronic level sensor feeding the smart-home system** (an ultrasonic, pressure-transducer, or float-switch-based sensor reporting to the local hub) gives the most convenience (a reading checkable from inside the house, or remotely, without walking to the tank at all, and one that can trigger an automated low-level alert rather than depending on the household remembering to check) but reintroduces a dependency on power and the local hub being functional — consistent with this file's graceful-degradation principle (item 6), an electronic level sensor should be treated as a convenience layer on top of, not a replacement for, a simple physical sight gauge or float indicator that keeps working even if the electronics fail.

**How the reading factors into a household water-budget decision during a dry summer**: this is the same water-independence design already established elsewhere in this manuscript (the cistern-sizing-for-dry-season-autonomy work in the Water Independence chapter) — a level reading only becomes a *budget* decision, rather than just a number, when the household has an established target (how many remaining days of typical-use water the current level represents, calculated from the tank's known capacity and the household's typical daily draw) and a pre-decided response (e.g., a specific consumption-reduction trigger point, such as switching to a stricter conservation mode, deferring discretionary uses like irrigation, or checking well-recharge/rainfall conditions) rather than reacting ad hoc once the tank is unexpectedly low. **The recommended design for this project, synthesizing the tiers above**: install a simple, always-working sight gauge or float indicator as the resilient baseline reading, and add an electronic sensor reporting to the local hub as a convenience/early-warning layer on top of it — with a pre-established days-remaining calculation and household conservation-trigger plan defined in advance (a Water Independence chapter deliverable), not invented in the moment the tank runs low.

**Lands in:** Smart Home, Network, Security, and Local Automation / Water Independence
**SETTLED**

---

**10.** What solar-powered, cellular-connected camera and driveway-alarm setup delivers reliable coverage across this project's specific driveway length and terrain, and how does that system's design interact with the local-first, no-cloud-dependency principle already set for this chapter?

**Answered (2026-07-14):** **Solar-powered cellular cameras are a mature, currently-available product category as of 2026**, specifically marketed for exactly this rural/no-existing-infrastructure use case: cellular (4G LTE) connectivity lets the camera report over the cellular network rather than requiring Wi-Fi coverage all the way to a driveway entrance, at the cost of an ongoing cellular data-plan fee (commonly cited in the $10-25/month range) — a real, recurring cost trade-off against a Wi-Fi-only camera, which would need its own separate wireless-bridge infrastructure run down the driveway instead. **This project's specific driveway length, terrain, and tree/foliage coverage determine both the actual cellular signal strength available at the gate/driveway-entrance location (which should be field-verified with a cellular signal meter or simply a phone before committing to a specific camera's cellular carrier) and the solar panel's realistic winter charging performance (the same fog/tree-shading winter-charging problem already documented for solar gate openers in the Solar chapter's item 34 applies identically to a solar driveway camera)** — neither of these can be resolved in the abstract without a site visit.

**The local-first, no-cloud-dependency tension is real and should be addressed directly rather than glossed over**: many consumer solar/cellular camera products are built around a manufacturer's cloud service for viewing, storage, and alerting by default, which conflicts with this chapter's stated local-first principle (items 1 and 3) — but the product landscape has genuine local-storage alternatives that avoid this conflict: several currently-marketed products (cited examples: Reolink cameras supporting local recording to a microSD card, a Reolink Home Hub, or a Reolink NVR, with cloud storage available only as an optional add-on rather than a requirement; a commercial-grade multi-camera kit recording to a local 1TB-hard-drive NVR rather than any cloud service) let the household choose local storage and avoid the recurring cloud-subscription/cloud-dependency model entirely, while still using cellular connectivity purely as the *transport* for remote viewing/alerting rather than routing footage through a manufacturer's cloud by default (https://purelivinggear.com/best-home-security-cameras-with-no-subscription/; product specifics at https://store.reolink.com/us/solar-security-camera/). **The design answer for this project: select a specific camera/system explicitly for its local-storage capability (not just its cellular connectivity), verify actual cellular signal strength and realistic winter solar charging at this property's specific driveway location before purchase, and treat cellular connectivity as this device's one deliberate, accepted exception to a fully-offline local network — needed specifically because the driveway entrance is too far from the house's own wired/Wi-Fi network to reach any other way — rather than treating it as a broader departure from the chapter's local-first principle.**

**Lands in:** Smart Home, Network, Security, and Local Automation (cross-ref Developing the Site)
**SETTLED ON THE PRODUCT LANDSCAPE AND THE LOCAL-FIRST DESIGN ANSWER; THE SPECIFIC SIGNAL STRENGTH AND WINTER SOLAR PERFORMANCE FOR THIS PROPERTY'S DRIVEWAY MUST BE FIELD-VERIFIED** (owner-design-choice pending a site visit)

---

**11.** Does a circadian or tunable-white lighting system need anything different in the rough-in (driver type, control wiring) than a fixed-color-temperature LED system, and how does that integrate with the local-first control philosophy already set for this chapter?

**Answered (2026-07-14):** **Yes, genuinely different rough-in wiring is required, and the difference should be decided before rough-in, not discovered afterward.** A fixed-CCT (color-temperature) LED system needs only a standard dimming control signal (or no dimming control at all) to its driver — simple, single-channel wiring. A tunable-white system needs to control **two independent variables (brightness and color temperature) simultaneously**, and the two common control technologies handle this very differently at the wiring level: **0-10V analog control commonly requires up to five conductors** for a full tunable-white circuit (a switched hot, plus two conductor pairs — one for intensity, one for CCT), and is also subject to a real voltage-drop problem specific to analog control signals (control-voltage drop over long wire runs can cause different fixtures on the same run to display inconsistent color/brightness, an issue that does not exist for the power conductors themselves in a standard lighting circuit) (https://www.beeslighting.com/blogs/ideas-advice-blog/circadian-lighting-tunable-white-wellness-guide; https://insights.acuitybrands.com/eldoled-blog/risks-of-0-10v-and-tunable-white-lighting). **Digital control protocols (DALI-2, or similar 2-wire digital tunable-white systems) need only two control conductors instead of the 0-10V system's five**, communicating both brightness and CCT digitally over the same pair rather than needing a separate analog channel for each — a materially simpler rough-in wiring requirement, and one that avoids the analog voltage-drop problem entirely (https://ecmag.com/section/lighting/tunable-white-lighting).

**For this project's rough-in decision**: if tunable-white/circadian lighting is planned for any zone, the choice between a 0-10V and a digital (DALI-2-style) control system must be made **before** rough-in, since the conductor count and wiring topology differ enough between the two that switching from one to the other after the walls close would require re-pulling wire — this is squarely the same "decide now, not later" principle already established repeatedly in this manuscript for embedded systems. **Integration with the local-first control philosophy**: both 0-10V and DALI-2 are wired, physical-layer control standards, not cloud services — the actual "smart" logic (a schedule that shifts color temperature warmer in the evening and cooler in the morning, for instance) can and should be implemented on the local hub controlling the driver's 0-10V or DALI-2 input, exactly the same local-first architecture already established for every other device category in this chapter, rather than relying on a manufacturer's app-and-cloud-based tunable-lighting ecosystem.

**Lands in:** Smart Home, Network, Security, and Local Automation (cross-ref Interiors, Finishes, Accessibility, and Livability)
**SETTLED**

---

**12.** Where is the boundary between the interiors chapter's aging-in-place livability decision (wanting fall detection, remote monitoring, or voice-activated emergency calling) and this chapter's technical ownership of the hardware, local-first architecture, and privacy design?

**Answered (2026-07-14):** **The defensible boundary, consistent with how this manuscript already divides responsibility between "what" and "how" elsewhere (e.g., the Solar chapter deferring specific sizing decisions to the owner while this file settles the code mechanisms and product landscape): the Interiors chapter should own the *decision* of which aging-in-place monitoring capabilities the household wants (fall detection, remote check-in monitoring, voice-activated emergency calling, and any other livability/safety feature tied to aging in place), while this Smart Home chapter owns *how* any of those capabilities are actually implemented** — which specific hardware and sensor technology, whether the fall-detection or monitoring logic runs locally or depends on a cloud service, what privacy trade-offs a specific product category involves (a camera-based fall-detection system raises materially different privacy considerations than a wearable accelerometer-based one, for instance, and that trade-off is a technical-architecture question this chapter is positioned to evaluate), and how the feature is wired into the same local-first, graceful-degradation architecture (item 6) already established for every other smart-home system in this house.

**The practical reason this split makes sense, rather than being an arbitrary chapter-organization convenience**: the *decision* to want fall detection or emergency-calling capability is a livability/accessibility need best evaluated alongside the rest of the interiors chapter's aging-in-place design work (reach ranges, bathroom accessibility, and the other ANSI A117.1-driven decisions in item 13 below) — it is fundamentally about how the occupants will live in the house, not about network architecture. But *implementing* it well specifically requires this chapter's expertise: whether a given fall-detection product actually respects the household's privacy preferences, whether it will keep working during an internet or power outage (a real concern for an aging or medically-vulnerable occupant, arguably more safety-critical here than for any other smart-home feature in this house), and whether it fits the local-first, non-cloud-dependent architecture this chapter has established as this project's default — these are technical-architecture evaluations this chapter is equipped to make, while the Interiors chapter is not the right place to evaluate competing camera-based versus wearable-based fall-detection product architectures.

**Lands in:** Smart Home, Network, Security, and Local Automation (cross-ref Interiors, Finishes, Accessibility, and Livability)
**SETTLED**

---

**13.** Room by room, do this project's already-planned switch, thermostat, and outlet mounting heights actually meet the ANSI A117.1 reach-range numbers, and where do they not?

**Answered (2026-07-14):** **The controlling ANSI A117.1 reach-range figures, consistent with the ADA's parallel guidance, are: unobstructed forward reach — 48 inches maximum, 15 inches minimum above the floor; unobstructed side reach — 48 inches maximum, 15 inches minimum above the floor; forward reach over an obstruction (e.g., reaching over a counter or similar) — a reduced maximum of 44 inches where the obstruction is 20-25 inches deep** (https://www.huduser.gov/portal/publications/pdf/fairhousing/fairch5.pdf; https://up.codes/s/accessible-locations). These figures apply to light switches, electrical outlets, and other operable controls; **thermostats and similar controls that must be read (not just operated) carry the same 48-inch-maximum practical guidance specifically because readability, not just reachability, matters for a wall-mounted display** (https://qualityhomeaircare.com/thermostat-height-code-accessibility-standards/).

**This research cannot verify this project's actual room-by-room switch, thermostat, and outlet mounting-height plan against these figures, because that plan (specific heights, by room, as currently drawn) was not provided to this research pass** — the reach-range figures themselves are settled and cited above; checking them room by room against this project's actual electrical/mechanical drawings is a design-review task for whoever holds those drawings, not something this research can perform in the abstract. **The concrete next step**: once the electrical rough-in plan (already under development per this file's Electrical: Branch Circuits chapter) specifies mounting heights, each switch, outlet, and thermostat location should be checked against the unobstructed-reach figures above (48 inches max/15 inches min, tightening to 44 inches max over a 20-25-inch-deep obstruction such as a counter), with any location currently drawn above 48 inches (a common builder-standard height for switches is sometimes higher than accessible-design guidance allows) flagged for lowering before rough-in locks the height in.

**Lands in:** Smart Home, Network, Security, and Local Automation (cross-ref Interiors, Finishes, Accessibility, and Livability; Electrical: Branch Circuits, Wire Size, Voltage Drop, Lighting, Low Voltage, and Future Power)
**SETTLED ON THE CONTROLLING REACH-RANGE FIGURES; THE ROOM-BY-ROOM CHECK AGAINST THIS PROJECT'S ACTUAL DRAWINGS IS NOT-RESEARCHABLE WITHOUT THOSE DRAWINGS** (a design-review task to run once mounting heights are specified)

---

### Section summary — Smart Home, Network, Security, and Local Automation

- SETTLED: 1, 2, 3, 4, 5 (principle), 6, 9, 11, 12, 13 (reach-range figures)
- SETTLED with a site-specific/product-verification flag: 8 (range), 10 (signal/solar verification)
- OWNER-DESIGN-CHOICE: 5 (specific cable-run count/locations), 10 (specific product pending site visit)
- NOT-RESEARCHABLE (emerging product category / no verified current product): 7
- NOT-RESEARCHABLE-AHJ: 8 (actual achievable range, site-specific)
- NOT-RESEARCHABLE without project drawings: 13 (room-by-room check)

