# Chapter 20: Electrical: Service, Panels, Grounding, and Load Planning

For this all-electric house the service is sized by the code's load calculation, which leaves one choice. Either a 200-ampere service runs under a listed energy-management panel, or a 400-ampere service runs with nothing to manage. Its footing electrode, its conduit and its panel locations are cast or trenched before the first wall goes up. A conduit added after the pour is a core drill through finished concrete. Oregon's electrical code is the 2026 Oregon Electrical Specialty Code, in force since October 1, 2026. Its amendments leave the outdoor emergency disconnect, and until October 1, 2027 the whole-house surge device, to the owner's choice, and this house takes both. Circuits that leave the panels for the rooms are in the branch-circuit chapter.

> **Jon's note.** [JON: drafted from the record, confirm or rewrite] This house runs on electricity alone: a heat pump, a heat-pump water heater, an induction range, car chargers and a shop. I want the power to arrive underground, because a buried line does not come down in an ice storm or a fire and there is no pole in the view. Everything that meets the utility goes to one place on one wall: the meter, the main switch, the solar and battery disconnects and the generator inlet. Then a firefighter or an electrician finds all of it in one minute. The battery is the first backup, and the generator is for the storm that outlasts it. Conduit costs almost nothing on pour day and a core drill afterward, so every place a wire might someday go gets an empty pipe now. [JON: 200 amperes with a smart panel that manages the chargers, or 400 amperes with nothing to manage? The record argues both ways, and it assumes two 48-ampere chargers. Is that the house?] [JON: Oregon does not require the outdoor shutoff. Do you still want it on the wall by the meter?]

## 20.1 What the pour fixes

**Simple**

Wiring in a concrete house goes where the concrete lets it, and the concrete is decided first. In a wood house an electrician drills a stud and pulls a new cable in an afternoon. Here a cable in a wall or under a slab runs in a pipe cast into the concrete. A pipe missed on pour day means a core drill through a finished wall. Before the footings are formed, the plan fixes where the power enters, where the panels hang and where the grounding steel comes up. It also fixes which empty pipes lead to the roof, the garage, the shop and the car. Wire and equipment can be bought years later, in whatever size the house needs.

**Applied**

1. Mark the transformer, the meter and the trench route on the site plan before the foundation drawings are issued.
2. Pick one exterior wall as the interconnect wall for the meter-main, the disconnects, the generator inlet and the directory.
3. Put the main panel on the inside face of that wall, and one subpanel on each floor.
4. Draw every embedded conduit on the foundation and wall drawings, with its size, route and both ends.
5. Stub empty 2-inch conduit from the panel area to the roof zone, the shop and each place a car might charge.
6. Add a stub toward the ground-mount array site and each outbuilding site.
7. Leave a pull string in every stub.
8. Photograph every conduit before each pour.
9. File the photographs with the as-built drawings.

**Professional**

Once cast into concrete, a conductor stays for the life of the shell. Branch wiring therefore runs through accessible service layers, furred interior walls, ceiling chases and the suspended floor cavity, and embedded conduit is kept for the few crossings that must pass through concrete. One exterior interconnect area holds every piece of equipment the utility, a firefighter or a future installer needs to reach. Separate listed enclosures with working space between them serve better than one crowded cabinet, because each later addition then lands in its own box.

Placed before the pour, a stub costs a stick of PVC and a pull string. Final conductor and equipment sizes come from the load calculation, the utility's requirements and each product's listing.

[FIGURE: electrical-map, plan of the service path from the transformer pad through the interconnect wall to the panels, the footing electrode stub and the spare conduits]

## 20.2 The electrical permit and the code edition

**Simple**

You can wire the house you own and will live in without an electrician's license, under your own permit. Your inspector holds you to the same code as a contractor. Which code? Oregon adopted a new edition of its electrical code on October 1, 2026. It is built on the 2026 National Electrical Code with Oregon's own list of changes. Whichever edition is in force on the day the permit application goes in is the one the house is built to. Any later edition adopted mid-build changes nothing under that permit. Renting a construction power pole needs no license, and any repair or change to it needs a permit of its own.

**Applied**

1. Apply for the owner's electrical permit before any conduit, box or cable goes in.
2. Apply through the local building department or Oregon ePermitting, in the owner's name.
3. Record the application date and the edition in force that day on the binder's first page.
4. State on the drawings which edition they follow, with its section numbers.
5. For construction power, rent a manufactured construction service of 100 amperes or less from an electrical contractor.
6. Have the utility connect it.
7. Pull a separate permit before altering or repairing the temporary service.
8. Keep the permit, the approved drawings and the inspection record at the panel location.

**Professional**

Under ORS 479.540(1)(a) the owner's exemption frees the person from licensing and never the work from the code. Its text stands with the other trade exemptions in the legal chapter. Because the permit issues to the owner-applicant, the owner requests each inspection and answers each correction notice in their own name.

Oregon adopted the 2026 edition by BCD 16-2026 with no phase-in, so an application filed after October 1, 2026 is reviewed under the 2026 code. Oregon's Table 1-E rewrites or strikes sections of the national text, several of them in the articles on services, grounding and standby power. Oregon's rule list also names the serving utility's published requirements among the documents that bind an installation (OAR 918-305-0030(5)). Its manual is therefore read beside the code. Where a 2026 section number has not been read, the 2023 edition's number is cited and the renumbering is an open item.

**Code**

```
Electrical work follows the 2026 Oregon Electrical Specialty Code.
  The 2026 NEC as amended by Table 1-E, with the 2023 National Electrical Safety Code alongside it, effective October 1, 2026, with no phase-in.
  Source: OAR 918-305-0100 (BCD 16-2026, effective October 1, 2026); OAR 918-305-0105.

The code in force at application governs the permit.
  The edition in effect at the earlier of a plan-review request or a permit application, or the current edition at the applicant's option.
  Source: OAR 918-305-0020.

The owner's permit is issued to the owner.
  A permit issues to an applicant for an installation on residential property the applicant or an immediate family member owns, as the license exemption allows.
  Source: ORS 479.560(1)(a).

A rented construction service is set without a license.
  A manufactured construction service of 100 amperes, 240 volts single-phase or less, used only during construction, with repairs and alterations under permit, inspection and licensed hands.
  Source: OAR 918-261-0038.
```

## 20.3 Utility service: the transformer, the lateral and the meter

**Simple**

Power reaches the house through the utility's transformer and its buried line. That stretch is governed by the utility's own manual, not by the electrical code. The utility owns the transformer and the wire in the ground. You own the trench, the pipe in it, the pad the transformer sits on and the meter base on your wall. Its manual says how each of them is built. Padmount transformers stand 10 feet from a window and 20 feet from a door, where a truck can reach them. One 3-inch plastic pipe, laid 3 feet deep, carries the line to the house. Before anyone fills the trench, the utility's crew inspects it.

**Applied**

Hold the utility's service-planning meeting before the foundation drawings are final.

1. Submit the new-service application with the connected load, the site plan and the load schedule.
2. Ask in writing for the available fault current at the service point.
3. File the utility's answer.
4. Ask for underground service.
5. Record the transformer location, the pad specification and the lateral route the planner marks.
6. Keep the pad 20 feet from any doorway or egress window and 10 feet from other windows.
7. Keep it 3 feet from a noncombustible wall and within 10 feet of a drivable surface.
8. Trench to the utility's depth, 36 inches for PGE.
9. Lay one 3-inch Schedule 40 PVC conduit with long-radius sweeps.
10. Keep the run under 150 feet and 270 degrees of bends between pull points.
11. Get the utility's written approval for anything longer.
12. Lay caution tape 12 to 18 inches above the conduit and a tracer wire beside it.
13. Photograph the open trench with a tape measure standing in it.
14. Call the utility for its trench inspection before backfill.
15. Call the county for the meter-base approval sticker after the socket is set.
16. Buy the meter socket from the utility's approved list, ring type, rated for the service.
17. Specify a manual bypass on a 320-ampere socket.
18. Mount the socket plumb at the utility's height, with a 3-inch knockout or a swedge to 2 inches.
19. Seal the conduit ends.
20. Separate the power lateral from the communications conduit and the water, sewer and gas lines by the planner's distance.
21. Set the rented construction service beside the permanent meter location.

**Professional**

From the transformer to the meter socket the utility's manual governs, and from the socket inward the electrical code does. On the utility's side the trench and the conductor follow the National Electrical Safety Code and the utility's standards. Both utilities in the table supply the available fault current on request. Pacific Power puts the usual interrupting rating of a 200-ampere residential service at 10,000 amperes and warns that a large transformer close to the house can exceed it. That one figure sets the rating of every piece of service equipment on the wall. Both columns of the table below are read from the utilities' own documents.

| Requirement | Pacific Power, Electric Service Requirements Manual (2022, revised 2024) | Portland General Electric, residential construction pages (2026) |
|---|---|---|
| Conduit for a single-family underground service | One 3-inch conduit for 200 or 400 amperes (2-inch at 125 or less), 150 feet and 270 degrees of bends maximum, Schedule 40 PVC or better above grade | Conduit required for most underground conductors, size by the service design |
| Who provides what | Customer provides and installs all conduit from the socket to the utility's source, utility pulls the conductor | Customer pays for all trenching, pads, vaults, road crossings and conduit |
| Trench depth | By the utility's standard at the planning meeting | 36 inches minimum, 48 in a subdivision |
| Excavation in the right of way | Coordinated with the utility | A PGE-approved contractor only |
| Padmount transformer clearances | 20 feet in front and 10 to the side of a doorway or egress window, 10 and 5 for other windows, 8 and 10 for a combustible wall, 3 and 10 for a noncombustible surface, within 10 feet of a drivable surface | Barrier posts where vehicles can reach the pad (ESR section 6.4.6) |
| Meter socket | 100 amperes minimum, ring type, EUSERC, ANSI C12 and UL 414, manual link bypass on a class 320 socket | County or city approval sticker on the base before connection |
| Inspections and timing | Trench coordinated with the utility before backfill | Trench and vault inspection before backfill, meter set within three business days of the call, line crew within 10 to 14 business days, design up to 60 days |

Pacific Power's manual also notes that service-disconnect requirements changed in the latest national code and sends the question to the local inspector. PGE requires a recorded easement for any of its equipment on third-party land. Cover depths on the customer's side of the socket follow the electrical code's underground table.

**Code**

```
Buried conductors keep a minimum cover.
  Direct-burial cable 24 inches, nonmetallic conduit 18 inches, rigid or intermediate metal conduit 6 inches, and 12 inches for a GFCI-protected 20-ampere residential circuit at 120 volts or less.
  Source: NEC Table 300.5 (2023 edition).

Cover under a dwelling's driveway and under a street differ.
  18 inches under a one- or two-family dwelling's own driveway or parking area, 12 for the GFCI-protected residential circuit, and 24 inches under a street, alley or public parking lot.
  Source: NEC Table 300.5 (2023 edition).

Raceways that could carry moisture to live parts are sealed.
  Conduits sealed or plugged at either or both ends, spare and unused raceways included, with a sealant identified for the cable and conductor insulation.
  Source: OESC 300.5(G), Table 1-E (2023 edition).
```

## 20.4 Service equipment and the outdoor disconnect

**Simple**

One switch outside the house can shut off everything inside, and Oregon leaves it to you whether to have one. Firefighters asked for that switch, and the national code added it so a crew can cut the power without entering a burning house. Oregon struck the rule in its 2023 edition and again in 2026, so an Oregon house may keep its only main switch indoors. This house puts the switch outside anyway, in the meter-main on the interconnect wall. Its red label marks it for a crew reading from the driveway. Beside it a placard names every other source: the solar array, the battery and the generator. Meter, main breaker and surge device share one weatherproof box.

**Applied**

1. Choose a meter-main for the service size.
2. Use a 200-ampere unit, or a 320-ampere socket rated 400 amperes.
3. Mount it on the interconnect wall where a person can stand in front of it without a ladder.
4. Confirm that its short-circuit current rating is at least the available fault current the utility reported.
5. Label the main breaker EMERGENCY DISCONNECT, SERVICE DISCONNECT in white letters at least 1/2 inch high on red.
6. Mount a placard beside it listing each source and where its disconnect is.
7. Run a four-wire feeder from the meter-main to the main panel inside.
8. For 400 amperes, specify a meter-main listed with two 200-ampere mains in separate compartments, or one 400-ampere main.
9. Where the utility puts the meter at the road, give the house its own disconnect and electrode system.
10. Feed that house with a four-wire feeder.

**Professional**

An outdoor disconnect at this house is the plan's choice, made for the reason the national rule was written: a crew that opens one switch from the yard does not enter a burning building to find a panel. Its red label and the source placard follow the national marking format, which crews are trained on. Oregon's version of the location rule treats a dwelling as it treats any other building, and the meter-main's main breaker satisfies it from either side of the wall.

Meter-mains combine the socket, the service disconnect and a few breaker spaces in one listed enclosure. That turns the panel inside into a subpanel on a four-wire feeder. Where the utility insists on the meter at the road, the pedestal meter-main becomes the service equipment and the house becomes a separate structure under 250.32. It then gets its own disconnect, its own grounding electrode system and a four-wire feeder, with the footing electrode serving as the electrode at the house.

Every device at the service carries an interrupting or short-circuit rating that the available fault current must not exceed. That current depends on the transformer's size and its distance from the wall. Close to the house, a padmount transformer can deliver more current into a bolted fault than a standard residential meter-main interrupts, which is why the utility's figure is in hand before the equipment is ordered. Oregon's older allowance of several grouped service disconnects keeps a 400-ampere meter-main with two 200-ampere mains lawful. That allowance expires under the 2026 table, after which the national text applies and additional disconnects sit in separate enclosures or compartments.

**Code**

```
A dwelling's service disconnect may be outside or inside, in a readily accessible place.
  Either outside the building or inside nearest the point of entrance of the service conductors, the dwelling-specific location and marking items being not adopted in Oregon.
  Source: OESC 230.70(A)(2), 230.70(A)(1) and 230.70(B)(2), Table 1-E (2026 edition); OESC 230.85 and 225.41, Table 1-E (2023 edition, not adopted).

Service equipment is rated for the fault current.
  Interrupting rating and short-circuit current rating at least the available fault current at the line terminals, with the panelboard and enclosure combination evaluated above 10,000 amperes.
  Source: NEC 110.9 and 110.10 (2023 edition); OESC 408.38, Table 1-E (2023 edition).

Up to six grouped service disconnects are allowed until October 1, 2028.
  Not more than six switches or sets of breakers per service, in one enclosure or a group of enclosures at one location, the Oregon amendment expiring October 1, 2028.
  Source: OESC 230.71(A) and 230.71(B), Table 1-E (2026 edition).

A separate structure fed from the house service gets its own disconnect and electrode.
  A disconnecting means at the structure, a grounding electrode system there, and a feeder with a separate equipment grounding conductor and the neutral not bonded at the structure.
  Source: NEC 250.32(A) and 250.32(B)(1) (2023 edition).
```

## 20.5 Service size: the load calculation

**Simple**

Sizing the service means adding up the loads and discounting them, because they never all run at once. It counts the first slice of the load in full and a fraction of the rest. Heat pump and car chargers are added without discount. On paper, an all-electric house with two chargers and a shop comes out just over 200 amperes. That leaves two ways to build it. One is 400 amperes with spare room. The other is 200 amperes with a panel that pauses the chargers while the oven runs. Costs are 2026 figures unless a different year is given. Raising a finished house to 400 amperes costs $8,000 to $12,000 in Fixr's national guide, before the utility's charges.

**Applied**

Build the load inventory before the service equipment is ordered.

| Load group | Include | Where the number comes from |
|---|---|---|
| Base house | General lighting and receptacles by floor area, the two small-appliance circuits, the laundry circuit | The code's per-square-foot and per-circuit values |
| Kitchen | Induction range or cooktop and oven, dishwasher, disposal, microwave, refrigerator | Nameplates |
| Water | Well pump, booster or constant-pressure pump, recirculation pump, heat-pump water heater, treatment equipment | Nameplates and the pump curve |
| Heating and cooling | Heat pump, air handler, ventilation unit, any backup heat | The mechanical equipment schedule |
| Shop and outdoors | Shop subpanel, welder, compressor, utility bay, irrigation, gate | Nameplates, diversified for the shop |
| Future | Two car chargers, hot tub or sauna, a second battery, an accessory dwelling | Planned nameplates |

1. Enter every load's nameplate volt-amperes in the inventory, with the floor area for the general lighting line.
2. Run the optional method, with the first 10,000 volt-amperes at 100 percent and the rest at 40 percent.
3. Add the heat pump at 100 percent.
4. Add each charger at 7,200 volt-amperes or its nameplate, whichever is larger.
5. Skip that step for a charger under a listed energy-management system.
6. Add 25 percent of the largest motor, the well pump here.
7. Divide the total by 240 for amperes.
8. Record the result with the date, the method and the inventory.
9. Run the standard method as a check, and file both results.
10. Choose 400 amperes where the unmanaged result exceeds 200.
11. Or choose 200 amperes with a listed energy-management system that caps the managed loads below it.
12. Size the lateral conduit, the pad and the meter socket for 400 amperes either way.
13. Give the utility the calculated load and the service size at the planning meeting.
14. Keep its transformer sizing in writing.

**Professional**

Under the standard method each class of load takes its own demand factor, and the optional method for a single dwelling sums every load at nameplate and discounts all of it past an initial tier. For a house full of large appliances the optional method yields less demand, and it is the method a dwelling with electric heat is sized by in practice. One representative all-electric program, with nameplates assumed where the equipment is not yet chosen, is in the table.

| Load | Nameplate, volt-amperes |
|---|---|
| General lighting and receptacles, 2,500 square feet | 7,500 |
| Two small-appliance circuits and the laundry circuit | 4,500 |
| Heat pump, 4 tons, with air handler | 13,000 |
| Heat-pump water heater, with its element | 4,500 |
| Induction range | 11,000 |
| Clothes dryer | 5,500 |
| Dishwasher, disposal, built-in microwave | 4,000 |
| Well pump, 1 horsepower | 2,400 |
| Septic effluent pump, 1/2 horsepower | 1,200 |
| Two 48-ampere car chargers | 23,040 |
| Shop subpanel, diversified | 12,000 |
| Connected load | 88,640 |
| General loads after the optional method's two-tier discount, heat pump excluded | 36,256 |
| Heat pump added in full | 13,000 |
| Calculated demand | 49,256, or 205 amperes at 240 volts |
| The same house with both chargers under an energy-management system set to a shared 48 amperes | 44,648, or 186 amperes |

Two 48-ampere chargers decide which service the house needs. Unmanaged, they carry the program past 200 amperes and into a 320- or 400-ampere service. Under a listed energy-management system whose setpoint replaces their nameplates, the same house lands under 200. Oregon's Statewide Alternate Method 09-01 offers a demand-factor table for charging stations, but its first tier, one to four stations, gives no discount, so a house with two chargers gets nothing from it. In 2026 the calculation moved to Article 120, and the general lighting allowance fell by a third (EC&M, Dean Austin of NFPA, May 2026). That lowers the base-house line and changes none of the appliance arithmetic.

Between the two services sits the 320-ampere meter socket, rated 400 amperes for noncontinuous load, which takes the 400-ampere conductor set. Table 310.12 lets a single dwelling's service conductors be sized below the service rating. By that table 2/0 copper or 4/0 aluminum serve a 200-ampere service, and 400 kcmil copper or 600 kcmil aluminum a 400-ampere service. Utility transformers are sized from the load the applicant reports, and a later service change can require a transformer change. No code sets a margin above the calculated load, so the margin is the plan's choice: the next service step, or a managed 200-ampere service whose lateral, pad and socket already fit 400.

**Code**

```
The service for a one-family dwelling has a minimum rating.
  100 amperes, three-wire.
  Source: NEC 230.79(C) (2023 edition).

The standard method starts from fixed general loads.
  3 volt-amperes per square foot of floor area, plus 1,500 volt-amperes for each small-appliance circuit and for the laundry circuit.
  Source: NEC 220.41 and 220.52 (2023 edition); NEC 120.41 (2026 edition, 2 volt-amperes per square foot).

The general load takes a demand factor.
  The first 3,000 volt-amperes at 100 percent and the next 117,000 at 35 percent.
  Source: NEC 220.42 (2023 edition).

The optional method discounts the connected load beyond its first tier.
  For a dwelling served at 100 amperes or more at 120/240 volts, the first 10,000 volt-amperes at 100 percent and the remainder at 40 percent, with heating and cooling at the percentages of 220.82(C).
  Source: NEC 220.82 (2023 edition); Article 120 (2026 edition).

A car charger enters the calculation at a fixed value.
  7,200 volt-amperes or the equipment's nameplate, whichever is larger, for each charger not under an energy-management system.
  Source: NEC 220.57 (2023 edition).

Motors and noncoincident loads have fixed treatment.
  25 percent of the largest motor added, and the smaller of two loads that never run together, heating against cooling, omitted.
  Source: NEC 220.50 and 220.60 (2023 edition).

Dwelling service conductors may be sized at 83 percent of the service rating.
  Conductors serving the whole load of one dwelling at not less than 83 percent of the service or feeder rating, by the table, where no adjustment or correction factor applies.
  Source: NEC 310.12 and Table 310.12 (2023 edition).
```

## 20.6 Load management: a 200-ampere service with two car chargers

**Simple**

Smart panels are breaker panels with a computer inside, able to switch off a circuit when the house draws too much. With one, two car chargers, a heat pump, a water heater and a range share a 200-ampere service. It slows or pauses the chargers for the minutes the oven and the dryer run together. Oregon's code accepts that when the panel is listed for it, and counts the managed loads at the panel's limit. Its price is a dependence. That software has to keep working for the life of the service. If it stops, the house is a plain 200-ampere panel with two chargers it cannot run at once. No software sits in a 400-ampere service.

**Applied**

1. Decide between a 200-ampere managed service and a 400-ampere unmanaged one before the panel is ordered.
2. For the managed service, specify a smart panel listed to UL 67, UL 916 and UL 3141, such as SPAN's.
3. Use it as the main panel.
4. Or specify a listed load-management controller on the chargers' feeder, where the inspector accepts it.
5. Manage both car chargers first, then the water heater and a hot tub.
6. Keep the well pump, the ventilation and the refrigeration off the managed list.
7. Enter the system's setpoint in the load calculation in place of the chargers' nameplates.
8. File the setting with the calculation.
9. Confirm that every breaker works by hand with the controller dead.
10. Repeat that test at commissioning.
11. Record every change to the setpoint with its date.
12. Keep the panel's listing and manual in the binder.
13. For the unmanaged service, order the 400-ampere meter-main and conductor set and skip the controller.

**Professional**

Energy management works by measuring the service current and throttling or shedding the managed circuits before the total reaches the setpoint. That setpoint, not the sum of nameplates, is what the service can ever be asked to deliver, and a charger under the system leaves the nameplate column of the calculation. Two architectures do it.

SPAN's smart panel replaces the main panel and switches every circuit under its own listings. Those are UL 67 for the panelboard, UL 916 for the energy-management function, UL 869A for service equipment and UL 3141 for a power control system. UL 3141 is the standard the 2026 code names for a system that holds currents within a rating at the point of interconnection. Charger-side controllers cost less: a current transformer on the service feeding a load-management relay, or a charger's own management mode, and they manage only the chargers. Whether an inspector accepts one as the listed system behind the calculation is a plan-review question.

Smart panels bring a dependence on firmware over the service life of the house. When a controller stops updating, its mechanical breakers still break, so the fallback is a plain panel whose managed loads can no longer share the service. Going unmanaged trades that dependence for a larger transformer, a larger conductor set and a second main, and adds no software to the thousand-year shell. Each option is priced before the choice: the managed service against the Fixr upgrade range should the controller fail, the unmanaged service against the utility's transformer charge.

**Code**

```
A managed load counts at the system's setpoint.
  Where a listed energy-management system limits the current to a feeder or service, the calculated load may be the system's setpoint.
  Source: NEC 220.70 (2023 edition); Article 120 (2026 edition).

A charger under an energy-management system leaves the nameplate column.
  Where an energy-management system controls the charging equipment, the feeder and service are sized through the energy-management article's load-management rule rather than at the charger's nameplate.
  Source: NEC 625.42(A) and 750.30(C)(1)(1) (2023 edition); Article 130 (2026 edition).

Controls may limit the rating a charger installation needs.
  The service, feeder and branch circuit supplying charging equipment have sufficient rating for the load served, unless controls under 625.42(A) or 625.42(B) limit the installation's overall rating.
  Source: OESC 625.42, Table 1-E (2026 edition).
```

## 20.7 Panels, feeders and working space

**Simple**

Every panel needs a clear space in front of it, kept clear for the life of the house. In the code it is about a doorway's width and a person's reach. Nothing may be stored or built in it, not even a duct across the wall above. Panels cannot go in a bathroom, a clothes closet or over a stair. In this house the main panel hangs inside the interconnect wall, and a subpanel sits on each floor near the rooms it feeds. Repairs then happen on the floor they concern, and the branch runs stay short. Each panel gets a light, a typed directory and spare spaces for the circuits nobody has thought of yet.

**Applied**

1. Place the main panel on the inside of the interconnect wall.
2. Place one subpanel per floor, on a hallway, utility-room or garage wall.
3. Keep 36 inches of clear depth in front of each panel.
4. Keep 30 inches of width, or the panel's width if wider, and 6 feet 6 inches of headroom.
5. Keep the space from the floor to 6 feet above each panel free of pipes, ducts and other systems.
6. Light the panel wall to 10 foot-candles at the floor from a switch, not an occupancy sensor alone.
7. Feed each subpanel with a four-wire feeder.
8. Land the neutral on an isolated bar and the grounds on a bar bonded to the enclosure.
9. Size each feeder and its breaker from the load calculation for that panel, and record it.
10. Leave spare spaces in every panel.
11. Type a directory for every panel naming each circuit by load and location, and mark unused breakers spare.
12. Choose the panel brand and model first, then the interlock kit, surge device and controller listed for it.
13. Open a live panel only with a second adult in the house who knows where the main switch is.

**Professional**

Working space lets a person open a panel, stand square to it and step back from an arc without falling over something. Dedicated space above keeps a future plumber from running a drain across the breakers. Oregon's amendment puts a number on the national lighting rule for indoor service equipment and panels, which the national text leaves unquantified.

Subpanels on each floor keep branch runs short in a house where a changed route means cut concrete, and each costs a feeder, a separate neutral and ground bar, and a fault-current check. Available fault current falls with feeder length and impedance, so a subpanel across the house can use ordinary 10,000-ampere breakers where the service equipment on the interconnect wall may not. Used as the main panel, a smart panel puts the controller in the one enclosure every circuit passes through. With a conventional main panel and a managed subpanel for the chargers, the controller stays out of the service equipment.

OSHA's two-person requirement, 29 CFR 1910.269(l)(1)(i), covers power generation, transmission and distribution work on lines and equipment energized above 600 volts. No OSHA or electrical-code rule requires a second person at a residential panel at 120/240 volts. This house keeps a second person at a live panel as its own rule, because a shock that drops the worker is survivable when someone can open the main and call for help.

**Code**

```
Every panel keeps a fixed working space.
  36 inches of depth in front, 30 inches of width or the equipment width, and 6 feet 6 inches of headroom, for equipment at 150 volts to ground or less.
  Source: NEC 110.26(A) and Table 110.26(A)(1) (2023 edition).

The space above a panel is dedicated to it.
  Clear of foreign systems from the floor to 6 feet above the equipment or to the structural ceiling, whichever is lower.
  Source: NEC 110.26(E)(1) (2023 edition).

Indoor service equipment and panels get lit working space.
  10 foot-candles average at the floor, not controlled only by automatic means, with no added outlet where an adjacent light source serves.
  Source: OESC 110.26(D), Table 1-E (2023 and 2026 editions).

Panel locations are restricted.
  No overcurrent devices in a bathroom, a clothes closet or over steps, and none near easily ignitable material.
  Source: OESC 240.24(E), Table 1-E (2023 and 2026 editions); NEC 240.24(D) and 240.24(F) (2023 edition).

Every circuit is identified at the panel.
  A directory on the face or inside the door giving each circuit's clear, evident and specific purpose, with spares marked and nothing described by a transient condition of occupancy.
  Source: NEC 408.4(A) (2023 edition).
```

## 20.8 The grounding electrode system

**Simple**

Footing steel is the house's connection to the earth, made on pour day or never. Grounding ties the whole wiring system to the ground. Lightning or a utility surge then has somewhere to go, and the house's metal stays at the soil's voltage. Rebar in a footing lies in damp soil under a skin of concrete, a better electrode than any rod driven beside the house. Slabs poured over plastic sheeting do not count, because the plastic cuts them off from the earth. Footings sit on bare soil, so a footing carries the electrode. One bar from that footing rises out of the concrete at the panel wall, where the inspector sees it before the pour.

**Applied**

1. Mark the footing electrode on the foundation drawings as 20 feet of continuous uncoated #4 bar.
2. Set it 3 inches up from the footing bottom.
3. Run that length in a footing poured against earth, with no plastic, foam or waterproofing under it.
4. Stub an uncoated #4 bar at least 12 inches above the floor plate line at the panel wall.
5. Lap the stub 12 inches to the footing bar and tie it with at least three ties.
6. Add a second stub at the far side of the house for a future subpanel, outbuilding feed or battery.
7. Cap both stubs against the pour.
8. Connect the grounding electrode conductor to the stub with a clamp listed for rebar.
9. Or weld a bare #4 copper conductor to the footing steel before the pour as the electrode conductor.
10. Weld the footing laps at the major intersections where the electrode runs, and tie every other lap.
11. Keep the copper-to-steel connection above the slab where it stays dry.
12. Keep aluminum out of contact with the concrete.
13. Measure the resistance from the stub to the farthest exposed footing bar before the pour.
14. Record the reading, with 0.1 ohm as the pass mark.
15. Photograph the electrode run, the stub and the connection before concrete, with a scale in the frame.
16. Call the electrical inspector for the electrode before the footing pour, on the building inspector's footing day.
17. Bond every other electrode on the site into the same system, including a buried metal water pipe and any driven rod.
18. Where no footing touches earth, drive two 8-foot rods at least 6 feet apart.
19. Or lay a ring of 20 feet of bare #2 copper 30 inches deep around the house.

**Professional**

Concrete in contact with soil stays damp and conductive. Its long contact area gives a footing a lower resistance to earth than a rod, which depends on whatever soil it meets and dries out in August. Direct earth contact is the qualification. By the rule's informational note, a vapor barrier, insulation or a similar film between the concrete and the earth ends that contact, and this house's slab sits on both.

Oregon's residential code writes the detail into the footing itself, bar, position, stub and ties, and the electrical code sets the electrode's minimum length and cover. Where several footings qualify, bonding one of them satisfies the code. Welded connections at the major intersections are the project's practice, because they make the whole shell one low-impedance electrode, and a welded joint cannot loosen where a clamp can.

Galvanic corrosion at the copper-to-steel junction is why the connection sits above the slab, dry, and why aluminum is kept out of concrete contact. Measuring continuity between the stub and a distant bar is the project's own record of the electrode, taken because the bar cannot be seen after the pour. No Oregon rule requires that reading or sets its pass mark. Below the frost line the concrete-to-earth interface stays moist through the year, and the electrode length sits there. Stray direct current from an unbonded array or battery can corrode rebar electrolytically, so the array and the battery bond to this same electrode system under the rules in the solar chapter.

[FIGURE: footing-electrode-stub, section of the footing at the panel wall with the electrode bar, the stub with its ties and lap, and the grounding electrode conductor clamp]

**Code**

```
The footing carries the grounding electrode.
  Uncoated No. 4 bar at least 3 inches from the bottom of the footing, at least 20 feet long, encased in at least 2 inches of concrete.
  Source: ORSC R403.1.8 item 1 (2023 edition, Oregon amendment).

The electrode comes out of the concrete as a rebar stub.
  An uncoated No. 4 bar stubbed at least 12 inches above the floor plate line, lapped at least 12 inches to the footing bar and attached with at least three ties.
  Source: ORSC R403.1.8 item 2 (2023 edition, Oregon amendment).

The electrical code's electrode lies in concrete that touches the earth.
  At least 20 feet of 1/2-inch bare or conductive-coated steel bar, or of bare 4 AWG copper, under at least 2 inches of concrete in a footing touching the earth.
  Source: OESC 250.52(A)(3), Table 1-E (2023 and 2026 editions).

Only one footing electrode needs bonding where several exist.
  Where multiple concrete-encased electrodes are present at a building, bonding one into the grounding electrode system is permitted.
  Source: OESC 250.52(A)(3), Table 1-E (2023 and 2026 editions).

Every electrode present joins one system.
  Metal underground water pipe with 10 feet in earth, metal in-ground support structure, concrete-encased electrode, ground ring, rods, pipes and plates, bonded together where present.
  Source: NEC 250.50 and 250.52(A) (2023 edition).

The grounding electrode conductor is sized by table and capped.
  Sized from Table 250.66 by the service conductors, and not required to be larger than 4 AWG copper to a concrete-encased electrode or 6 AWG copper to a rod.
  Source: NEC 250.66(A), 250.66(B) and Table 250.66 (2023 edition).

A single rod needs a second electrode unless it tests low.
  A single rod, pipe or plate supplemented by another electrode at least 6 feet away, unless it measures 25 ohms or less, and none for a temporary service of 200 amperes or less.
  Source: OESC 250.53(A)(2), Table 1-E (2023 and 2026 editions); NEC 250.53(A)(3) (2023 edition).
```

## 20.9 Bonding and the one neutral-to-ground point

**Simple**

Bonding ties every piece of metal in the house together, so a fault has a short, heavy path back to the breaker. When a hot wire touches a pipe or a panel box, the bond carries the current back to the source. Then the breaker trips in a fraction of a second, instead of leaving the metal live. Its neutral touches ground at one place only, the main switch outside. Any second connection downstream lets everyday neutral current wander through the pipes and the ground wires. That heats connections and makes the safety breakers trip for no reason. Water pipes, the well casing and the generator's gas line all get a bond wire to the panel.

**Applied**

1. Install the main bonding jumper in the meter-main only.
2. Remove the bonding screw or strap from every panel downstream.
3. Bond the metal water piping at its entry with 4 AWG copper for 200 amperes, or 1/0 copper for 400.
4. Bond the generator's gas piping where it enters, with a jumper sized to the circuit that could energize it.
5. Where corrugated stainless tubing is used, follow the tubing maker's bonding instructions.
6. Bond a metal well casing to the pump circuit's equipment grounding conductor.
7. Bond exposed structural steel and the hydronic manifolds to the grounding electrode system.
8. Mount an intersystem bonding termination outside at the meter-main for the communications, antenna and lightning-system bonds.
9. Run a separate equipment grounding conductor in every feeder and branch circuit.
10. Land each equipment ground on the ground bar of its panel, never on the neutral bar.
11. Land the array's and the battery's equipment grounds on the house grounding bus, not on a separate rod alone.
12. Photograph every bond before cover, and list each one on the grounding record.

**Professional**

Faults clear only when enough current flows to trip the breaker, and the impedance of the equipment grounding path sets that current. Bonding the neutral once, at the service, joins that path to the source, so that the path exists at all. Any second neutral-to-ground connection downstream puts everyday neutral current onto the equipment grounds and the pipes. That current corrodes connections over years, leaves a metal surface carrying current between faults, and reads to arc-fault and ground-fault devices as a fault. Oregon's 250.24 adds an exception for a utility-installed ground-fault protection system ahead of the service, which a rural single-phase service does not have.

Water-pipe bonds are sized to the service conductors because a fault on the service could put the whole supply on the pipe. Other metal piping, gas included, is bonded by the circuit that could energize it, so a 20-ampere igniter circuit sets a 12 AWG jumper under the equipment-grounding table.

Corrugated stainless steel tubing is the exception in practice. Lightning current through a weak bond has perforated its thin wall, so its makers' instructions, which govern under 110.3(B), call for a 6 AWG jumper direct to the electrode system. Oregon's residential code replaced the model fuel-gas chapter's bonding section with one sentence that sends gas-pipe bonding to the electrical code (ORSC G2411.1, 2023 edition). That figure therefore lives in the product instructions here and not in the code. Outside the service enclosure, an intersystem bonding point gives the communications protector and an antenna's discharge unit one terminal, which ties the lightning potential of every system to one reference.

**Code**

```
The neutral bonds to ground once, at the service.
  An unspliced main bonding jumper connects the equipment grounding conductors and the service-disconnect enclosure to the grounded conductor within each service disconnect, and no grounded-to-ground connection exists on the load side.
  Source: OESC 250.24(C), Table 1-E (2026 edition); NEC 250.24(A)(5) (2023 edition).

Metal water piping is bonded to the service.
  A bonding jumper from the metal water piping system to the service enclosure or the grounding electrode conductor, sized by Table 250.102(C)(1) to the service conductors, 4 AWG copper at 200 amperes.
  Source: NEC 250.104(A)(1) and Table 250.102(C)(1) (2023 edition).

Other metal piping likely to become energized is bonded.
  Gas and other metal piping bonded to the service enclosure, the grounded service conductor, the grounding electrode conductor or an electrode, the jumper sized by Table 250.122 to the energizing circuit.
  Source: NEC 250.104(B) (2023 edition); ORSC G2411.1 (2023 edition, Oregon amendment).

A metal well casing is bonded to the pump circuit.
  The casing bonded to the submersible pump circuit's equipment grounding conductor.
  Source: NEC 250.112(M) (2023 edition).

An intersystem bonding point sits outside the service equipment.
  An intersystem bonding termination, or an exposed supported length of 6 AWG bare copper, external to the enclosures at the service or metering equipment.
  Source: OESC 250.94(A), Table 1-E (2023 and 2026 editions).
```

## 20.10 Surge protection and lightning

**Simple**

At the main panel a surge protector swallows the voltage spike from lightning or a utility switching event. It stops the spike before it reaches the well pump's controller and the inverter. Rural houses at the end of a long line see more spikes than a city block. Every new house gets one under the national code. Oregon left it out of its 2023 edition and makes it mandatory for permits filed from October 2027. This house installs one from the start. One costs $160 to $210 and clips in beside the main breaker. Lightning rods are a separate system that no code requires, weighed only for a hilltop or an exposed site.

**Applied**

1. Install a Type 2 surge protective device at the meter-main or the main panel, on its own two-pole breaker.
2. Keep its leads as short and straight as its instructions allow.
3. Choose a listed device rated for the panel, such as Eaton's CHSPT2ULTRA at $210 at Home Depot.
4. Compare it against Siemens' FS140, $160 to $195 in Amazon sales.
5. Protect the network, coaxial and antenna lines at their entry with protectors bonded to the intersystem bonding point.
6. Add a second-stage protector at the well-pump controller and at the network rack.
7. Check the device's status light at every panel visit.
8. Replace the device after a known strike or when the light shows it spent.
9. On a hilltop or an exposed site, have a lightning protection system designed to NFPA 780 by a certified installer.
10. Bond that system's down conductors to the house electrodes at one point.
11. Record the device model, its installation date and each replacement in the binder.

**Professional**

Type 1 devices mount on the line side of the service disconnect and Type 2 on the load side, and either satisfies the national rule. Clamping voltage and lead length matter more than the type. Every inch of lead adds inductance that lets the front of a spike through before the device conducts. Low-voltage lines carry surges as readily as power conductors, which is why the network and antenna protectors bond to the same point and why the rack's battery unit is the second stage.

Nationally the rule has stood since the 2020 edition, and its 2023 companions reach feeders and outdoor circuits. Oregon's table delays all of it, so the device at this house is bought for the equipment it protects rather than for the inspector, until the date in the entry below.

Lightning protection under NFPA 780 is a set of air terminals, down conductors and ground terminals. Its one rule in the electrical code is that its ground terminals bond to the house's own electrodes. Power-frequency fault current is what the footing electrode handles well. Lightning impulses see the concrete-to-earth interface at a higher impedance than steady current does, which is why NFPA 780 designs add their own ring or rod terminals and bond them to the footing electrode at one point. Exposure decides whether the system is built: a ridge, an open field, or a roof that stands above everything around it.

**Code**

```
Surge protection at the service becomes an Oregon requirement on October 1, 2027.
  A Type 1 or Type 2 surge protective device at every dwelling service, under 230.67(A), (B), (C) and (E), effective October 1, 2027, with the replacement item (D) not adopted.
  Source: OESC 230.67, Table 1-E (2026 edition); OESC 230.67, Table 1-E (2023 edition, not adopted).

Feeder surge protection follows the same date.
  215.18(A), (B), (C) and (E) effective October 1, 2027, with (D) not adopted, and the outdoor branch-circuit and feeder rule of 225.42 not adopted in 2023.
  Source: OESC 215.18, Table 1-E (2026 edition); OESC 225.42, Table 1-E (2023 edition, not adopted).

A lightning protection system bonds to the house's electrodes.
  Ground terminals of a lightning protection system bonded to the building's grounding electrode system.
  Source: NEC 250.106 (2023 edition); NFPA 780.
```

## 20.11 Backup power at the panel: transfer equipment and the critical-loads panel

**Simple**

Any generator or battery on the house wiring has to be locked out from the utility line. Otherwise it pushes power backward through the transformer into the street. Crews repairing a dead line expect it dead, and a house feeding it makes it live at full voltage. That lock is a transfer switch or an interlock, which connects the house to the grid or the generator, never both. Here the battery's inverter does the switching on its own. When the grid fails it opens the line within a second, and the generator plugs into the inverter, not the panel. Circuits that must keep running sit in their own small panel, fed by the battery.

**Applied**

Choose the transfer method with the panel brand, before either is bought.

1. Install the battery inverter's microgrid interconnect device between the meter-main and the critical-loads panel, per its listing.
2. Build the critical-loads panel from the outage tier list.
3. Label it as battery-backed, with the loads it carries.
4. Wire the generator to the inverter's generator input through a listed outdoor inlet.
5. Wire the generator's two-wire start contact to the inverter's start output.
6. For a portable generator connected at a panel instead, install an outdoor inlet and a backfeed breaker.
7. Add the interlock kit listed for that exact panel.
8. For a permanent standby unit with its own transfer switch, use a two-pole switch that leaves the neutral solid.
9. With that two-pole switch, remove the generator's neutral-to-ground bond.
10. Where a three-pole switch breaks the neutral instead, keep the generator's bond and give it its own electrode.
11. Post the standby sign at the meter-main, naming the type and location of each standby source.
12. Ask the local electrical inspector in writing, before buying an interlock kit, whether they accept it for the panel brand.
13. Test the transfer at commissioning by opening the utility breaker.
14. Log the transfer time and the loads that ran.

**Professional**

In its April 2021 bulletin on generator connections, the Building Codes Division states that the Oregon code requires a transfer switch or other safety device against back feeding, and that the work takes a permit. It also states that downed lines energized by a back-fed house endanger utility workers and the public. Listed interlock kits meet that rule when listed for the specific panel they mount on. Breaker Hunters' 2025 buyer's guide, a national retailer's figures, prices a listed interlock kit at $50 to $200 in hardware, a manual transfer switch at $1,000 to $2,200 installed and a whole-house automatic transfer switch at $1,800 to $5,500 installed.

Built into the battery inverter, a microgrid interconnect device senses the loss of utility voltage, opens the utility connection and lets the inverter form an island for the house. Then the generator feeds the inverter, which charges the bank and carries the loads at once, and the inverter's listing covers the transfer function. Oregon's microgrid amendment puts customer-side microgrid equipment under the current code. Siting, fuel and start rules for the generator itself are in the solar chapter with the outage tier table.

Whether the transfer switch breaks the neutral decides how the generator is grounded. With a two-pole switch the neutral stays solidly connected, so the generator is not a separately derived system and its frame is grounded through the house system. Its factory neutral-to-ground jumper then comes out, or neutral current divides between the neutral and the equipment grounds. With a three-pole switch that breaks the neutral, the generator becomes a separately derived system with its own electrode and its own bond.

Whole-home backup against a critical-loads panel is a capacity decision rather than a code item. Smaller inverters and banks carry the well pump, the refrigeration, the ventilation and the controls, while whole-home backup needs continuous and surge capacity for the heat pump and the car chargers too. Spare main-panel space with a feeder stub to the critical-loads location lets the choice wait.

**Code**

```
Transfer equipment prevents connecting two sources at once.
  Transfer equipment suitable for the use, listed, and designed and installed to prevent the inadvertent interconnection of all sources of supply in any operation of the equipment.
  Source: NEC 702.5 (2023 edition).

A sign at the service equipment names each standby source.
  The type and location of each on-site optional standby power source, posted at the service-entrance equipment, for every building including a dwelling.
  Source: OESC 702.7(A), Table 1-E (2023 edition).

A generator that keeps a solid neutral is grounded through the house.
  With a transfer switch that does not switch the neutral, the generator is not separately derived, its frame bonds through the system, and only one neutral-to-ground bond exists.
  Source: NEC 250.30 and 250.35 (2023 edition).

A generator with a switched neutral is a separately derived system.
  Its own grounding electrode conductor and system bonding jumper, with the neutral bonded at the generator or at the first disconnect.
  Source: NEC 250.30(A) (2023 edition).
```

## 20.12 Connecting the array and the battery at the panel

**Simple**

Solar power enters through a breaker in the panel, and the panel's bus bars carry only so much from both directions at once. Under the code the main breaker and the solar breaker together may add up to a fifth more than the bus bar's rating. On a standard panel that leaves room for a modest array. Larger arrays connect ahead of the main breaker, on the utility's side. Or they connect through a listed controller that keeps the sum under the limit. Two breaker spaces stay reserved, one for the array and one for the battery. Their disconnects sit on the interconnect wall where the placard lists them.

**Applied**

1. Reserve two breaker spaces for the array and the battery at the end of the bus farthest from the main.
2. Size the array's backfeed breaker so that it and the main breaker together stay within 120 percent of the bus rating.
3. Allow a 40-ampere backfeed breaker on a 200-ampere bus with a 200-ampere main.
4. Specify a 225-ampere bus with a 200-ampere main where a larger array is planned.
5. Count on a 70-ampere backfeed breaker with that bus.
6. For an array beyond that, connect on the supply side of the main with a listed disconnect and conductors sized to the service.
7. Or use a listed power control system that holds the bus within its rating.
8. Put the AC disconnects for the array and the battery on the interconnect wall within sight of the meter-main.
9. Keep the source directory beside them.
10. Label the point of interconnection with the inverter output's maximum AC current and voltage.
11. Add a line to the directory for every new source on the day it is energized.

**Professional**

Busbars carry current from the main breaker at one end toward the branch breakers. Backfed at the far end, a second breaker feeds the bus from the other direction, so no point on the bus sees more than one source's full current at once. That geometry is why the sum of the two breakers may exceed the bus rating by the allowance the code gives, and only when the backfed breaker sits at the far end. Under the sum rule, which gives no allowance, the breaker may sit anywhere on the bus.

Supply-side connections tap the service conductors ahead of the service disconnect and are sized to the service, which takes the bus out of the question and makes them the route when the array outgrows the bus. Listed power control systems monitor the currents and limit them as they happen. In 2023 the code admitted them in place of the static arithmetic, and the 2026 edition ties them to systems listed to UL 3141. So a smart panel listed as a power control system serves two purposes at once, the service-side load management and the interconnection limit. Rapid shutdown, the array's grounding-electrode conductor and the storage rules are in the solar chapter.

**Code**

```
A backfed breaker is limited by the busbar rule.
  125 percent of the inverter output current plus the main overcurrent device's rating within 120 percent of the busbar ampacity, with the backfed breaker at the opposite end of the bus from the main.
  Source: NEC 705.12(B)(3)(2) (2023 edition).

A supply-side connection is sized to the service.
  Connection to the supply side of the service disconnecting means, with conductors and overcurrent protection sized for the service, outside the busbar calculation.
  Source: NEC 705.11 (2023 edition).

A listed power control system may replace the busbar arithmetic.
  A power control system that controls the currents at the busbar or conductor to within their ratings, listed for the purpose.
  Source: NEC 705.13 (2023 edition).

Every source is listed in a directory at the service.
  A permanent plaque or directory at each service equipment location and at every power-source disconnect, denoting all electric power sources on or in the premises.
  Source: NEC 705.10 (2023 edition).

The point of interconnection is labeled.
  The inverter output's maximum AC operating current and voltage marked at the point of interconnection.
  Source: NEC 690.54 (2023 edition).
```

## 20.13 EV charging and future large loads

**Simple**

Running an empty pipe to every place a car might charge takes minutes on the day the walls go up. Cutting the same route through finished concrete later takes a core drill and a patch. So the conduit goes in now, to the garage, the driveway pad and the site of a second building. Each pipe gets a string in it and a label at both ends. One charger goes on the wall on day one, built for weather if it hangs outside. The second waits for the second car. Car chargers are the largest steady load in the house. Their circuits are built heavier than the charger's rating because they run for hours at full draw.

**Applied**

1. Run 2-inch conduit and a pull string from the panel area to the garage, the driveway pad and any accessory dwelling site.
2. Label both ends of each stub with its destination and the intended amperage.
3. Install one 48-ampere charger on a 60-ampere circuit on day one.
4. Rate it NEMA 3R or better outdoors, and NEMA 4X near the coast.
5. Size each charger's circuit and breaker at 125 percent of the charger's rating unless the energy-management system governs it.
6. Leave the second stub empty until the second car exists.
7. Guard a pedestal charger in a driveway with bollards.
8. Reserve a conduit path and panel space for the shop feeder and a hot tub circuit.
9. Add the shop and the hot tub to the load calculation rather than to the spare-breaker list.
10. For a bidirectional charger later, buy one listed and marked for power export, and connect it as a battery is connected.

**Professional**

Continuous-load treatment, three hours or more at full draw, is why a charger's circuit and breaker carry a margin above its rating. Each charger above a small rating gets its own branch circuit, unless an energy-management system shares one circuit among several. Forty-ampere chargers on a circuit one size smaller are the common alternative to the 48-ampere unit. Oregon did not adopt the national code's 2023 rule for ground-fault protection of charger receptacles, 625.54. Hardwired chargers, or receptacles on their dedicated circuits, are therefore the Oregon installation, with the charger's own personnel protection system doing that work.

Bidirectional chargers are listed as interactive equipment and interconnect as a battery does, and the vehicle-to-home provisions are in the solar chapter. Enclosure ratings under NEMA 250 set the weather protection: 3R sheds rain, 4 is tight against a hose, and 4X adds corrosion resistance for salt air.

**Code**

```
A charger takes an individual branch circuit, unless managed.
  Equipment rated over 16 amperes or over 120 volts on its own branch circuit, except that one circuit may supply several chargers managed by an energy-management system under 625.42(A) or (B).
  Source: NEC 625.40 (2023 edition).

Charger circuits are sized as continuous loads.
  Overcurrent protection and conductors at not less than 125 percent of the equipment's current rating, 60 amperes for a 48-ampere charger.
  Source: NEC 625.41 and 625.42 (2023 edition).

A charger that exports power is listed for it.
  Equipment with a power-export function, as an interactive optional standby system or a bidirectional feed, listed and marked as suitable for that purpose.
  Source: NEC 625.48 (2023 edition).

Equipment that vehicles can reach is guarded.
  Electrical equipment likely to be exposed to physical damage protected by enclosures or guards of sufficient strength, a pedestal charger in a driveway by bollards.
  Source: NEC 110.27(B) (2023 edition).
```

## 20.14 Inspection, testing and records

**Simple**

Electrical work is inspected five times. Only one cannot be repeated, the footing steel that doubles as the grounding electrode. Inspectors see it before the concrete truck arrives. Those five are the construction power pole, the footing steel, the open trench, the rough-in and the final. At the rough-in every box and cable is still exposed, and at the final the panels are labeled and the devices on. Oregon gives you three working days to call for an inspection once the work is ready. Then the inspector has five working days to come to the final. Those records, with the one-line diagram and the load calculation, are what a future electrician reads instead of opening walls.

**Applied**

Call for each inspection within three working days of the work being ready.

1. Have the rented construction service inspected before the utility connects it.
2. Ask for the electrode inspection when the footing steel, the stub and the connection are in place, before the concrete is ordered.
3. Have the trench and conduit inspected before backfill, the utility for the lateral and the electrical inspector for the house side.
4. Finish every box, conduit, cable, panel rough and bond before insulation and finishes.
5. Leave all of it exposed for the rough-in.
6. For the final, have the devices on, every panel labeled, the surge device in, the disconnects marked and the directory posted.
7. Have the transfer equipment operable at the final.
8. Ask the building official to schedule the final while you can be present to open energized equipment.
9. Correct any defect the inspector notes, and request reinspection within 20 days.
10. At the final, test every GFCI and AFCI with its button and check the surge device's indicator.
11. Run the transfer with the utility breaker open.
12. File the inspection approvals with the as-built conduit map and the grounding record.

**Professional**

At this house the items the inspection rules name land in four places. They are the electrode stub and its connection at the footing, the meter-main's fault-current rating against the utility's letter, the isolated neutral bar in every downstream panel, and the labels and directory on the interconnect wall. Inspection timing, 48 hours to inspect after a written request and 20 days for the permit holder to correct a defect, is stated with its entries in the smart-home chapter.

Once the footing is poured the bar cannot be seen, so the inspector's approval, the photographs and the continuity reading together are the electrode's record for as long as the house stands. As-built records document the reserved solar, battery, generator and charger provisions, so that later work connects to a known conduit instead of a guessed one.

**Code**

```
Inspections are requested within three working days.
  A permit holder requests an inspection within three working days of completing work that will be covered or concealed or placed in service before the final, and of completing all work under the permit.
  Source: OAR 918-271-0010(1).

The inspector checks fixed items and tests the protective devices.
  Size, placement, protection and termination of service conductors, service equipment, grounding, bonding, overcurrent protection, branch circuits, feeders and underground work, and a function test of each GFCI and AFCI.
  Source: OAR 918-271-0040(1) and (2).

The final inspection comes within five working days.
  The final performed as soon as practicable and not later than five working days after the request, and schedulable before completion with the building official's approval so the permit holder can be present.
  Source: OAR 918-271-0040(3) and (4).
```

## Who decides what

| Decision | Who decides | When, or what triggers it |
|---|---|---|
| A 200-ampere managed service or a 400-ampere unmanaged one | Jon | Before the meter-main and the panel are ordered, from the load calculation and the two prices |
| The outdoor service disconnect, which Oregon does not require | Jon | At the service equipment order |
| Transformer location, pad specification, lateral route, conduit size and trench depth | The serving utility's service planner | At the service-planning meeting, before the foundation drawings are final |
| Available fault current at the service point | The serving utility, in writing | On request at the planning meeting, before equipment is ordered |
| Meter socket model | The utility's approved list, then the county or city inspector for the approval sticker | Before purchase, and before connection |
| The edition the permit vests under | Jon, at application | The application date, under the vesting rule |
| Footing electrode layout, the welded laps and the stub locations | Jon, with the engineer of record | On the foundation drawings |
| Acceptance of an interlock kit for the panel brand | The local electrical inspector, in writing | Before the kit is bought |
| Acceptance of a smart panel or a charger-side controller as the listed energy-management system in the calculation | The local electrical inspector | At plan review |
| Panel brand and model | Jon | Before the interlock kit, the surge device and the controller are bought |
| Two-pole or three-pole transfer for a standby generator | The generator's listing and installation instructions, read by the installer | At generator selection |
| Critical-loads panel or whole-home backup | Jon, from the battery and inverter sizing | With the battery purchase |
| A lightning protection system | Jon, from the parcel's exposure and an NFPA 780 risk assessment | After the parcel is chosen |
| Transformer size and any later transformer change | The serving utility | From the load the applicant reports |

## Open items

- **2026 section numbers.** Unknown: the 2026 NEC numbers that replace 220.41, 220.42, 220.50, 220.52, 220.57, 220.60, 220.70 and 220.82 (Article 120), 750.30 (Article 130), and whether 110.26, 240.24, 250.50 to 250.66, 250.104, 300.5, 625.40 to 625.48, 702.5, 705.10 to 705.13 and 690.54 keep their numbers and values. Answered by: the 2026 NEC read-only text through an NFPA account, read against the 2026 Table 1-E. Assumed meanwhile: the 2023 numbers and values, with the Oregon amendments quoted from the 2026 table.
- **A managed charger's circuit in 2026.** Unknown: whether the 2026 edition sizes a managed charger's circuit without the 125 percent factor, as one secondary source claims, and how the 2026 dwelling calculation counts chargers. Answered by: 2026 NEC 625.41, 625.42 and Article 120. Assumed meanwhile: 125 percent on the circuit, and the setpoint in the calculation.
- **The 2026 standby sign at a dwelling.** Unknown: what 702.7(A) requires at a dwelling in the 2026 base text once Oregon strikes its dwelling item. Answered by: the 2026 NEC. Assumed meanwhile: the 2023 Oregon sign at the service equipment.
- **Table 300.5 and the demand-factor table.** Unknown: the cover table read directly, and whether the 2023 dwelling demand factors sit in Table 220.42 or a renumbered table. Answered by: the 2023 NEC text. Assumed meanwhile: the cover values and factors stated, from the research extracts.
- **Service conductor sizes.** Unknown: Table 310.12's row for a 400-ampere service (350 or 400 kcmil copper). Answered by: the table. Assumed meanwhile: 2/0 copper or 4/0 aluminum at 200 amperes, 400 kcmil copper or 600 kcmil aluminum at 400.
- **The representative load program.** Unknown: this house's floor area, nameplates and heat pump rating. Answered by: the equipment schedule. Assumed meanwhile: the program in the table, 205 amperes unmanaged and 186 managed.
- **PGE's conduit and meter rules.** Unknown: PGE's Electric Service Requirements conduit table, meter-base list and mounting height, since its public pages give depth, inspections and timing only. Answered by: the ESR document at portlandgeneral.com, or the service planner. Assumed meanwhile: Pacific Power's 3-inch conduit and PGE's 36-inch trench.
- **The serving utility.** Unknown: whether PGE, Pacific Power or a cooperative serves the parcel, and that utility's own manual. Answered by: the parcel. Assumed meanwhile: Pacific Power's manual for equipment rules and PGE's pages for process.
- **Available fault current.** Unknown: the figure at the parcel's service point, and so the meter-main's required rating. Answered by: the utility's letter. Assumed meanwhile: equipment rated above 10,000 amperes until the figure is known.
- **The continuity pass mark.** Unknown: a sourced resistance target for the footing electrode's continuity reading. Answered by: Jon, with the electrical designer, before the first pour. Assumed meanwhile: 0.1 ohm as the plan's choice.
- **The second person at a live panel.** Unknown: whether Jon keeps the rule, which no code sets. Answered by: Jon. Assumed meanwhile: a second adult within call whenever a panel is open live.
- **Interlock acceptance.** Unknown: whether the parcel's inspector accepts a listed interlock kit for the panel brand. Answered by: the inspector, in writing. Assumed meanwhile: the battery inverter's interconnect device carries the transfer, and the portable-generator interlock is the fallback.
- **Smart-panel acceptance.** Unknown: whether the parcel's inspector accepts the smart panel, or a charger-side controller, as the listed energy-management system behind the calculation. Answered by: plan review. Assumed meanwhile: a panel listed to UL 916 and UL 3141.
- **Lightning exposure.** Unknown: the parcel's exposure. Answered by: the parcel and an NFPA 780 risk assessment. Assumed meanwhile: no lightning protection system, the surge device only.
- **The upgrade cost in Oregon.** Unknown: an Oregon price for a 200-to-400-ampere service change, with the utility's transformer and lateral charges. Answered by: two electrician quotes and the utility's fee schedule, once a parcel exists. Assumed meanwhile: Fixr's $8,000 to $12,000 national range.
- **The CSST jumper.** Unknown: whether the generator's gas line uses corrugated tubing at all, and the maker's bonding instruction for the product chosen. Answered by: the LP installer's product and its instructions. Assumed meanwhile: a 6 AWG copper jumper to the electrode system where corrugated tubing is used.
- **Dropped from Revision 7.** The permit-posting Code entry, whose source, OAR 918-305-0420(3), governs electrified railway systems (the practice stays as a step). The entries that stated NEC 230.85 as a requirement and its 2026 consolidation as Oregon's rule, replaced by Oregon's location rule and the plan's choice. The entries that stated 230.67, 215.18 and 225.42 as requirements, replaced by Oregon's timeline. The entry "the approved drawings define the installation", which cited no rule. The entry "the utility sets its own service standards", now a Professional table with OAR 918-305-0030(5) and the two utilities' documents. The "feeder to a separate structure" entry as written, which applied 250.32 to a panel inside the same building, rewritten for the two meter-main cases. The claim that the 2026 code waives the 125 percent multiplier under management, unverified (open item). The citation of 625.48 for the energy-management rule, corrected to 625.42(A) and 750.30. The representative program's 106,000 volt-amperes and "near 250 A", which counted the battery and the array as loads and the heat pump twice, recomputed at 88,640 volt-amperes and 205 amperes. The $10,000 to $20,000 upgrade figure, which had no source, replaced by Fixr's range. The storage- and solar-readiness entries for 690.12, 690.13, 690.56, Article 706, UL 9540, NFPA 855, ORSC R324 and the utility interconnection, which the solar chapter now carries, their panel-side halves kept here. The sentence that some jurisdictions require a documented continuity test (unnamed jurisdictions). The exterior-wall battery location, replaced by the solar chapter's decision for the conditioned envelope. The "commonly 20 kWh per unit and 40 kWh per location" thresholds, stated as ORSC R329.5 in the solar chapter. The standby-sign Code entry sourced to the national 702.7 as written, replaced by Oregon's version.

## Decisions this chapter records

- (decided) The service arrives underground, with the transformer, the lateral and the meter planned with the utility before the foundation drawings are final.
- (decided) One exterior interconnect wall holds the meter-main, the surge device, the solar and battery disconnects, the generator inlet and the source directory.
- (decided) The main panel sits inside the interconnect wall, a subpanel on each floor, with branch wiring in accessible service layers and spare conduit stubs cast before each pour.
- (decided) The battery is the first backup and the generator feeds the battery inverter, per the solar chapter.
- (decided) The footing electrode runs through footings in bare-earth contact, with welded laps at the major intersections and a rebar stub at the panel wall, inspected before the pour.
- (Jon to confirm) A 200-ampere service with a listed energy-management panel, with the lateral conduit, the pad and the meter socket sized for 400 amperes.
- (Jon to confirm) Two 48-ampere car chargers in the load calculation, one installed at the start.
- (Jon to confirm) An outdoor service disconnect in the meter-main, labeled in the national format, though Oregon does not require it.
- (Jon to confirm) A whole-house surge device from the first day, ahead of Oregon's October 2027 date.
- (Jon to confirm) A continuity reading of 0.1 ohm or less across the footing electrode before the pour.
- (Jon to confirm) A second rebar stub at the far side of the house, and welded copper tails where the design wants them beside the required stub.
- (Jon to confirm) Nobody opens a live panel alone.
- (Jon to confirm) A lightning protection system to NFPA 780 only on an exposed or hilltop parcel.
- (pending parcel) The serving utility, its conduit and trench rules, the available fault current and the transformer location.
- (pending parcel) The inspector's acceptance of the smart panel as the listed energy-management system, and of an interlock kit.
- (pending engineer) The footing steel layout that the electrode and its stubs tie into.

## Records to keep

- The one-line diagram, every panel schedule and directory, and the as-built conduit map with both ends of every stub.
- The load calculation with its method, date and inventory, and every energy-management setpoint with the date it changed.
- The utility's letters: available fault current, transformer sizing, the approved meter socket and the trench inspection.
- Photographs of the open trench with depths, and of every conduit and the electrode stub before each pour.
- The electrode record: the continuity reading, the photographs and the inspector's approval.
- The grounding and bonding record, one line per bond, with photographs before cover.
- Cut sheets and listings for the meter-main, the panels, the controller, the surge device, the transfer equipment and the interlock kit.
- Every inspection approval and correction notice, and the final's test log for the GFCI and AFCI devices and the transfer.
- The surge device's installation date and each replacement.
- A photograph of the standby sign, the disconnect label and the source directory as installed, updated whenever a source is added.
